airloophvac,vav_bot,,vav_bot availabilitymanager list,autosize,vav_bot branches,,vav_bot supply side inlet node,vav_bot demand side outlet node,vav_bot demand side inlet node,vav_bot supply side outlet node;
airloophvac,vav_mid,,vav_mid availabilitymanager list,autosize,vav_mid branches,,vav_mid supply side inlet node,vav_mid demand side outlet node,vav_mid demand side inlet node,vav_mid supply side outlet node;
airloophvac,vav_top,,vav_top availabilitymanager list,autosize,vav_top branches,,vav_top supply side inlet node,vav_top demand side outlet node,vav_top demand side inlet node,vav_top supply side outlet node;
airloophvac:controllerlist,vav_bot outdoor air controller list,controller:outdoorair,vav_bot outdoor air controller;
airloophvac:controllerlist,vav_mid outdoor air controller list,controller:outdoorair,vav_mid outdoor air controller;
airloophvac:controllerlist,vav_top outdoor air controller list,controller:outdoorair,vav_top outdoor air controller;
airloophvac:outdoorairsystem,vav_bot outdoor air system,vav_bot outdoor air controller list,vav_bot outdoor air equipment list;
airloophvac:outdoorairsystem,vav_mid outdoor air system,vav_mid outdoor air controller list,vav_mid outdoor air equipment list;
airloophvac:outdoorairsystem,vav_top outdoor air system,vav_top outdoor air controller list,vav_top outdoor air equipment list;
airloophvac:outdoorairsystem:equipmentlist,vav_bot outdoor air equipment list,heatexchanger:airtoair:sensibleandlatent,vav_bot heat recovery device,outdoorair:mixer,vav_bot outdoor air mixer;
airloophvac:outdoorairsystem:equipmentlist,vav_mid outdoor air equipment list,heatexchanger:airtoair:sensibleandlatent,vav_mid heat recovery device,outdoorair:mixer,vav_mid outdoor air mixer;
airloophvac:outdoorairsystem:equipmentlist,vav_top outdoor air equipment list,heatexchanger:airtoair:sensibleandlatent,vav_top heat recovery device,outdoorair:mixer,vav_top outdoor air mixer;
airloophvac:returnpath,vav_bot demand side return path,vav_bot demand side outlet node,airloophvac:zonemixer,vav_bot zone mixer;
airloophvac:returnpath,vav_mid demand side return path,vav_mid demand side outlet node,airloophvac:zonemixer,vav_mid zone mixer;
airloophvac:returnpath,vav_top demand side return path,vav_top demand side outlet node,airloophvac:zonemixer,vav_top zone mixer;
airloophvac:supplypath,vav_bot demand side supply path,vav_bot demand side inlet node,airloophvac:zonesplitter,vav_bot zone splitter;
airloophvac:supplypath,vav_mid demand side supply path,vav_mid demand side inlet node,airloophvac:zonesplitter,vav_mid zone splitter;
airloophvac:supplypath,vav_top demand side supply path,vav_top demand side inlet node,airloophvac:zonesplitter,vav_top zone splitter;
airloophvac:zonemixer,vav_bot zone mixer,vav_bot demand side outlet node,core_bottom zone mixer inlet node,firstfloor_plenum zone mixer inlet node,perimeter_bot_zn_1 zone mixer inlet node,perimeter_bot_zn_2 zone mixer inlet node,perimeter_bot_zn_3 zone mixer inlet node,perimeter_bot_zn_4 zone mixer inlet node;
airloophvac:zonemixer,vav_mid zone mixer,vav_mid demand side outlet node,core_mid zone mixer inlet node,midfloor_plenum zone mixer inlet node,perimeter_mid_zn_1 zone mixer inlet node,perimeter_mid_zn_2 zone mixer inlet node,perimeter_mid_zn_3 zone mixer inlet node,perimeter_mid_zn_4 zone mixer inlet node;
airloophvac:zonemixer,vav_top zone mixer,vav_top demand side outlet node,core_top zone mixer inlet node,perimeter_top_zn_1 zone mixer inlet node,perimeter_top_zn_2 zone mixer inlet node,perimeter_top_zn_3 zone mixer inlet node,perimeter_top_zn_4 zone mixer inlet node,topfloor_plenum zone mixer inlet node;
airloophvac:zonesplitter,vav_bot zone splitter,vav_bot demand side inlet node,core_bottom zone splitter outlet node,firstfloor_plenum zone splitter outlet node,perimeter_bot_zn_1 zone splitter outlet node,perimeter_bot_zn_2 zone splitter outlet node,perimeter_bot_zn_3 zone splitter outlet node,perimeter_bot_zn_4 zone splitter outlet node;
airloophvac:zonesplitter,vav_mid zone splitter,vav_mid demand side inlet node,core_mid zone splitter outlet node,midfloor_plenum zone splitter outlet node,perimeter_mid_zn_1 zone splitter outlet node,perimeter_mid_zn_2 zone splitter outlet node,perimeter_mid_zn_3 zone splitter outlet node,perimeter_mid_zn_4 zone splitter outlet node;
airloophvac:zonesplitter,vav_top zone splitter,vav_top demand side inlet node,core_top zone splitter outlet node,perimeter_top_zn_1 zone splitter outlet node,perimeter_top_zn_2 zone splitter outlet node,perimeter_top_zn_3 zone splitter outlet node,perimeter_top_zn_4 zone splitter outlet node,topfloor_plenum zone splitter outlet node;
airterminal:singleduct:vav:reheat,core_bottom single duct vav reheat,on 24/7,core_bottom single duct vav reheat damper outlet,core_bottom zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,core_bottom zone heating coil,,,core_bottom adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,core_mid single duct vav reheat,on 24/7,core_mid single duct vav reheat damper outlet,core_mid zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,core_mid zone heating coil,,,core_mid adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,core_top single duct vav reheat,on 24/7,core_top single duct vav reheat damper outlet,core_top zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,core_top zone heating coil,,,core_top adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,firstfloor_plenum single duct vav reheat,on 24/7,firstfloor_plenum single duct vav reheat damper outlet,firstfloor_plenum zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,firstfloor_plenum zone heating coil,,,firstfloor_plenum adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,midfloor_plenum single duct vav reheat,on 24/7,midfloor_plenum single duct vav reheat damper outlet,midfloor_plenum zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,midfloor_plenum zone heating coil,,,midfloor_plenum adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_bot_zn_1 single duct vav reheat,on 24/7,perimeter_bot_zn_1 single duct vav reheat damper outlet,perimeter_bot_zn_1 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_bot_zn_1 zone heating coil,,,perimeter_bot_zn_1 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_bot_zn_2 single duct vav reheat,on 24/7,perimeter_bot_zn_2 single duct vav reheat damper outlet,perimeter_bot_zn_2 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_bot_zn_2 zone heating coil,,,perimeter_bot_zn_2 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_bot_zn_3 single duct vav reheat,on 24/7,perimeter_bot_zn_3 single duct vav reheat damper outlet,perimeter_bot_zn_3 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_bot_zn_3 zone heating coil,,,perimeter_bot_zn_3 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_bot_zn_4 single duct vav reheat,on 24/7,perimeter_bot_zn_4 single duct vav reheat damper outlet,perimeter_bot_zn_4 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_bot_zn_4 zone heating coil,,,perimeter_bot_zn_4 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_mid_zn_1 single duct vav reheat,on 24/7,perimeter_mid_zn_1 single duct vav reheat damper outlet,perimeter_mid_zn_1 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_mid_zn_1 zone heating coil,,,perimeter_mid_zn_1 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_mid_zn_2 single duct vav reheat,on 24/7,perimeter_mid_zn_2 single duct vav reheat damper outlet,perimeter_mid_zn_2 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_mid_zn_2 zone heating coil,,,perimeter_mid_zn_2 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_mid_zn_3 single duct vav reheat,on 24/7,perimeter_mid_zn_3 single duct vav reheat damper outlet,perimeter_mid_zn_3 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_mid_zn_3 zone heating coil,,,perimeter_mid_zn_3 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_mid_zn_4 single duct vav reheat,on 24/7,perimeter_mid_zn_4 single duct vav reheat damper outlet,perimeter_mid_zn_4 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_mid_zn_4 zone heating coil,,,perimeter_mid_zn_4 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_top_zn_1 single duct vav reheat,on 24/7,perimeter_top_zn_1 single duct vav reheat damper outlet,perimeter_top_zn_1 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_top_zn_1 zone heating coil,,,perimeter_top_zn_1 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_top_zn_2 single duct vav reheat,on 24/7,perimeter_top_zn_2 single duct vav reheat damper outlet,perimeter_top_zn_2 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_top_zn_2 zone heating coil,,,perimeter_top_zn_2 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_top_zn_3 single duct vav reheat,on 24/7,perimeter_top_zn_3 single duct vav reheat damper outlet,perimeter_top_zn_3 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_top_zn_3 zone heating coil,,,perimeter_top_zn_3 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,perimeter_top_zn_4 single duct vav reheat,on 24/7,perimeter_top_zn_4 single duct vav reheat damper outlet,perimeter_top_zn_4 zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,perimeter_top_zn_4 zone heating coil,,,perimeter_top_zn_4 adu outlet node,0.0010,reverse,,,40.000000;
airterminal:singleduct:vav:reheat,topfloor_plenum single duct vav reheat,on 24/7,topfloor_plenum single duct vav reheat damper outlet,topfloor_plenum zone splitter outlet node,autosize,constant,0.30,,min supply air flow fraction schedule: always 0.3,coil:heating:electric,topfloor_plenum zone heating coil,,,topfloor_plenum adu outlet node,0.0010,reverse,,,40.000000;
availabilitymanager:nightcycle,vav_bot night cycle operation,on 24/7,hvacoperationschd,cycleonany,1,thermostatwithminimumruntime;
availabilitymanager:nightcycle,vav_mid night cycle operation,on 24/7,hvacoperationschd,cycleonany,1,thermostatwithminimumruntime;
availabilitymanager:nightcycle,vav_top night cycle operation,on 24/7,hvacoperationschd,cycleonany,1,thermostatwithminimumruntime;
availabilitymanagerassignmentlist,vav_bot availabilitymanager list,availabilitymanager:nightcycle,vav_bot night cycle operation;
availabilitymanagerassignmentlist,vav_mid availabilitymanager list,availabilitymanager:nightcycle,vav_mid night cycle operation;
availabilitymanagerassignmentlist,vav_top availabilitymanager list,availabilitymanager:nightcycle,vav_top night cycle operation;
branch,core_bottom water equipment dhw demand side branch,,wateruse:connections,core_bottom water equipment dhw connection,core_bottom water equipment dhw inlet node,core_bottom water equipment dhw outlet node;
branch,core_mid water equipment dhw demand side branch,,wateruse:connections,core_mid water equipment dhw connection,core_mid water equipment dhw inlet node,core_mid water equipment dhw outlet node;
branch,core_top water equipment dhw demand side branch,,wateruse:connections,core_top water equipment dhw connection,core_top water equipment dhw inlet node,core_top water equipment dhw outlet node;
branch,dhw demand side bypass branch,,pipe:adiabatic,dhw demand side bypass pipe,dhw demand side bypass pipe inlet node,dhw demand side bypass pipe outlet node;
branch,dhw demand side inlet branch,,pipe:adiabatic,dhw demand side inlet branch pipe,dhw demand side inlet node,dhw demand side inlet branch pipe outlet;
branch,dhw demand side outlet branch,,pipe:adiabatic,dhw demand side outlet branch pipe,dhw demand side outlet branch pipe inlet,dhw demand side outlet node;
branch,dhw supply side bypass branch,,pipe:adiabatic,dhw supply side bypass pipe,dhw supply side bypass pipe inlet node,dhw supply side bypass pipe outlet node;
branch,dhw supply side inlet branch,,pump:variablespeed,dhw supply pump,dhw supply side inlet node,dhw supply pump water outlet node;
branch,dhw supply side outlet branch,,pipe:adiabatic,dhw supply side outlet branch pipe,dhw supply side outlet branch pipe inlet node,dhw supply side outlet node;
branch,dhwheater supply side branch,,waterheater:mixed,dhw heater,dhwheater inlet,dhwheater outlet;
branch,vav_bot main branch,,fan:variablevolume,vav_bot extract fan,vav_bot supply side inlet node,vav_bot extract fan air outlet node,airloophvac:outdoorairsystem,vav_bot outdoor air system,vav_bot extract fan air outlet node,vav_bot mixed air outlet node,fan:variablevolume,vav_bot supply fan,vav_bot mixed air outlet node,vav_bot supply fan outlet node,coilsystem:cooling:dx,vav_bot dx cooling coil,vav_bot supply fan outlet node,vav_bot coil 1 outlet node,coil:heating:fuel,vav_bot ng heating coil,vav_bot coil 1 outlet node,vav_bot supply side outlet node;
branch,vav_mid main branch,,fan:variablevolume,vav_mid extract fan,vav_mid supply side inlet node,vav_mid extract fan air outlet node,airloophvac:outdoorairsystem,vav_mid outdoor air system,vav_mid extract fan air outlet node,vav_mid mixed air outlet node,fan:variablevolume,vav_mid supply fan,vav_mid mixed air outlet node,vav_mid supply fan outlet node,coilsystem:cooling:dx,vav_mid dx cooling coil,vav_mid supply fan outlet node,vav_mid coil 1 outlet node,coil:heating:fuel,vav_mid ng heating coil,vav_mid coil 1 outlet node,vav_mid supply side outlet node;
branch,vav_top main branch,,fan:variablevolume,vav_top extract fan,vav_top supply side inlet node,vav_top extract fan air outlet node,airloophvac:outdoorairsystem,vav_top outdoor air system,vav_top extract fan air outlet node,vav_top mixed air outlet node,fan:variablevolume,vav_top supply fan,vav_top mixed air outlet node,vav_top supply fan outlet node,coilsystem:cooling:dx,vav_top dx cooling coil,vav_top supply fan outlet node,vav_top coil 1 outlet node,coil:heating:fuel,vav_top ng heating coil,vav_top coil 1 outlet node,vav_top supply side outlet node;
branchlist,dhw demand side branch list,dhw demand side inlet branch,dhw demand side bypass branch,core_bottom water equipment dhw demand side branch,core_mid water equipment dhw demand side branch,core_top water equipment dhw demand side branch,dhw demand side outlet branch;
branchlist,dhw supply side branch list,dhw supply side inlet branch,dhw supply side bypass branch,dhwheater supply side branch,dhw supply side outlet branch;
branchlist,vav_bot branches,vav_bot main branch;
branchlist,vav_mid branches,vav_mid main branch;
branchlist,vav_top branches,vav_top main branch;
building,ref bldg medium office new2004_v1.3_5.0,0.0000,city,0.0400,0.2000,fullinteriorandexterior,25,6;
buildingsurface:detailed,building_roof,roof,iead non-res roof,topfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,0.0000,11.8872,49.9110,33.2738,11.8872,0.0000,33.2738,11.8872,0.0000,0.0000,11.8872;
buildingsurface:detailed,core_bot_zn_5_floor,floor,ext-slab,core_bottom,,ground,,nosun,nowind,autocalculate,4,45.3375,28.7006,0.0000,45.3375,4.5732,0.0000,4.5732,4.5732,0.0000,4.5732,28.7006,0.0000;
buildingsurface:detailed,core_bot_zn_5_wall_east,wall,int-walls,core_bottom,,surface,perimeter_bot_zn_2_wall_west,nosun,nowind,autocalculate,4,45.3375,4.5732,2.7432,45.3375,4.5732,0.0000,45.3375,28.7006,0.0000,45.3375,28.7006,2.7432;
buildingsurface:detailed,core_bot_zn_5_wall_north,wall,int-walls,core_bottom,,surface,perimeter_bot_zn_3_wall_south,nosun,nowind,autocalculate,4,45.3375,28.7006,2.7432,45.3375,28.7006,0.0000,4.5732,28.7006,0.0000,4.5732,28.7006,2.7432;
buildingsurface:detailed,core_bot_zn_5_wall_south,wall,int-walls,core_bottom,,surface,perimeter_bot_zn_1_wall_north,nosun,nowind,autocalculate,4,4.5732,4.5732,2.7432,4.5732,4.5732,0.0000,45.3375,4.5732,0.0000,45.3375,4.5732,2.7432;
buildingsurface:detailed,core_bot_zn_5_wall_west,wall,int-walls,core_bottom,,surface,perimeter_bot_zn_4_wall_east,nosun,nowind,autocalculate,4,4.5732,28.7006,2.7432,4.5732,28.7006,0.0000,4.5732,4.5732,0.0000,4.5732,4.5732,2.7432;
buildingsurface:detailed,core_bottom_ceiling,ceiling,dropceiling,core_bottom,,surface,firstfloor_plenum_floor_5,nosun,nowind,autocalculate,4,45.3375,4.5732,2.7432,45.3375,28.7006,2.7432,4.5732,28.7006,2.7432,4.5732,4.5732,2.7432;
buildingsurface:detailed,core_mid_ceiling,ceiling,dropceiling,core_mid,,surface,midfloor_plenum_floor_5,nosun,nowind,autocalculate,4,4.5732,28.7006,6.7056,4.5732,4.5732,6.7056,45.3375,4.5732,6.7056,45.3375,28.7006,6.7056;
buildingsurface:detailed,core_mid_zn_5_floor,floor,int-floor-topside,core_mid,,surface,firstfloor_plenum_ceiling_5,nosun,nowind,autocalculate,4,4.5732,4.5732,3.9624,4.5732,28.7006,3.9624,45.3375,28.7006,3.9624,45.3375,4.5732,3.9624;
buildingsurface:detailed,core_mid_zn_5_wall_east,wall,int-walls,core_mid,,surface,perimeter_mid_zn_2_wall_west,nosun,nowind,autocalculate,4,45.3375,4.5732,6.7056,45.3375,4.5732,3.9624,45.3375,28.7006,3.9624,45.3375,28.7006,6.7056;
buildingsurface:detailed,core_mid_zn_5_wall_north,wall,int-walls,core_mid,,surface,perimeter_mid_zn_3_wall_south,nosun,nowind,autocalculate,4,45.3375,28.7006,6.7056,45.3375,28.7006,3.9624,4.5732,28.7006,3.9624,4.5732,28.7006,6.7056;
buildingsurface:detailed,core_mid_zn_5_wall_south,wall,int-walls,core_mid,,surface,perimeter_mid_zn_1_wall_north,nosun,nowind,autocalculate,4,4.5732,4.5732,6.7056,4.5732,4.5732,3.9624,45.3375,4.5732,3.9624,45.3375,4.5732,6.7056;
buildingsurface:detailed,core_mid_zn_5_wall_west,wall,int-walls,core_mid,,surface,perimeter_mid_zn_4_wall_east,nosun,nowind,autocalculate,4,4.5732,28.7006,6.7056,4.5732,28.7006,3.9624,4.5732,4.5732,3.9624,4.5732,4.5732,6.7056;
buildingsurface:detailed,core_top_zn_5_ceiling,ceiling,dropceiling,core_top,,surface,topfloor_plenum_floor_5,nosun,nowind,autocalculate,4,45.3375,4.5732,10.6680,45.3375,28.7006,10.6680,4.5732,28.7006,10.6680,4.5732,4.5732,10.6680;
buildingsurface:detailed,core_top_zn_5_floor,floor,int-floor-topside,core_top,,surface,midfloor_plenum_ceiling_5,nosun,nowind,autocalculate,4,45.3375,28.7006,7.9248,45.3375,4.5732,7.9248,4.5732,4.5732,7.9248,4.5732,28.7006,7.9248;
buildingsurface:detailed,core_top_zn_5_wall_east,wall,int-walls,core_top,,surface,perimeter_top_zn_2_wall_west,nosun,nowind,autocalculate,4,45.3375,4.5732,10.6680,45.3375,4.5732,7.9248,45.3375,28.7006,7.9248,45.3375,28.7006,10.6680;
buildingsurface:detailed,core_top_zn_5_wall_north,wall,int-walls,core_top,,surface,perimeter_top_zn_3_wall_south,nosun,nowind,autocalculate,4,45.3375,28.7006,10.6680,45.3375,28.7006,7.9248,4.5732,28.7006,7.9248,4.5732,28.7006,10.6680;
buildingsurface:detailed,core_top_zn_5_wall_south,wall,int-walls,core_top,,surface,perimeter_top_zn_1_wall_north,nosun,nowind,autocalculate,4,4.5732,4.5732,10.6680,4.5732,4.5732,7.9248,45.3375,4.5732,7.9248,45.3375,4.5732,10.6680;
buildingsurface:detailed,core_top_zn_5_wall_west,wall,int-walls,core_top,,surface,perimeter_top_zn_4_wall_east,nosun,nowind,autocalculate,4,4.5732,28.7006,10.6680,4.5732,28.7006,7.9248,4.5732,4.5732,7.9248,4.5732,4.5732,10.6680;
buildingsurface:detailed,firstfloor_plenum_ceiling_1,ceiling,int-floor-underside,firstfloor_plenum,,surface,perimeter_mid_zn_1_floor,nosun,nowind,autocalculate,4,0.0000,0.0000,3.9624,49.9110,0.0000,3.9624,45.3375,4.5732,3.9624,4.5732,4.5732,3.9624;
buildingsurface:detailed,firstfloor_plenum_ceiling_2,ceiling,int-floor-underside,firstfloor_plenum,,surface,perimeter_mid_zn_2_floor,nosun,nowind,autocalculate,4,49.9110,0.0000,3.9624,49.9110,33.2738,3.9624,45.3375,28.7006,3.9624,45.3375,4.5732,3.9624;
buildingsurface:detailed,firstfloor_plenum_ceiling_3,ceiling,int-floor-underside,firstfloor_plenum,,surface,perimeter_mid_zn_3_floor,nosun,nowind,autocalculate,4,0.0000,33.2738,3.9624,4.5732,28.7006,3.9624,45.3375,28.7006,3.9624,49.9110,33.2738,3.9624;
buildingsurface:detailed,firstfloor_plenum_ceiling_4,ceiling,int-floor-underside,firstfloor_plenum,,surface,perimeter_mid_zn_4_floor,nosun,nowind,autocalculate,4,4.5732,28.7006,3.9624,0.0000,33.2738,3.9624,0.0000,0.0000,3.9624,4.5732,4.5732,3.9624;
buildingsurface:detailed,firstfloor_plenum_ceiling_5,ceiling,int-floor-underside,firstfloor_plenum,,surface,core_mid_zn_5_floor,nosun,nowind,autocalculate,4,45.3375,4.5732,3.9624,45.3375,28.7006,3.9624,4.5732,28.7006,3.9624,4.5732,4.5732,3.9624;
buildingsurface:detailed,firstfloor_plenum_floor_1,floor,dropceiling,firstfloor_plenum,,surface,perimeter_bot_zn_1_ceiling,nosun,nowind,autocalculate,4,45.3375,4.5732,2.7432,49.9110,0.0000,2.7432,0.0000,0.0000,2.7432,4.5732,4.5732,2.7432;
buildingsurface:detailed,firstfloor_plenum_floor_2,floor,dropceiling,firstfloor_plenum,,surface,perimeter_bot_zn_2_ceiling,nosun,nowind,autocalculate,4,49.9110,0.0000,2.7432,45.3375,4.5732,2.7432,45.3375,28.7006,2.7432,49.9110,33.2738,2.7432;
buildingsurface:detailed,firstfloor_plenum_floor_3,floor,dropceiling,firstfloor_plenum,,surface,perimeter_bot_zn_3_ceililng,nosun,nowind,autocalculate,4,0.0000,33.2738,2.7432,49.9110,33.2738,2.7432,45.3375,28.7006,2.7432,4.5732,28.7006,2.7432;
buildingsurface:detailed,firstfloor_plenum_floor_4,floor,dropceiling,firstfloor_plenum,,surface,perimeter_bot_zn_4_ceiling,nosun,nowind,autocalculate,4,4.5732,28.7006,2.7432,4.5732,4.5732,2.7432,0.0000,0.0000,2.7432,0.0000,33.2738,2.7432;
buildingsurface:detailed,firstfloor_plenum_floor_5,floor,dropceiling,firstfloor_plenum,,surface,core_bottom_ceiling,nosun,nowind,autocalculate,4,4.5732,4.5732,2.7432,4.5732,28.7006,2.7432,45.3375,28.7006,2.7432,45.3375,4.5732,2.7432;
buildingsurface:detailed,midfloor_plenum_ceiling_1,ceiling,int-floor-underside,midfloor_plenum,,surface,perimeter_top_zn_1_floor,nosun,nowind,autocalculate,4,49.9110,0.0000,7.9248,45.3375,4.5732,7.9248,4.5732,4.5732,7.9248,0.0000,0.0000,7.9248;
buildingsurface:detailed,midfloor_plenum_ceiling_2,ceiling,int-floor-underside,midfloor_plenum,,surface,perimeter_top_zn_2_floor,nosun,nowind,autocalculate,4,49.9110,33.2738,7.9248,45.3375,28.7006,7.9248,45.3375,4.5732,7.9248,49.9110,0.0000,7.9248;
buildingsurface:detailed,midfloor_plenum_ceiling_3,ceiling,int-floor-underside,midfloor_plenum,,surface,perimeter_top_zn_3_floor,nosun,nowind,autocalculate,4,49.9110,33.2738,7.9248,0.0000,33.2738,7.9248,4.5732,28.7006,7.9248,45.3375,28.7006,7.9248;
buildingsurface:detailed,midfloor_plenum_ceiling_4,ceiling,int-floor-underside,midfloor_plenum,,surface,perimeter_top_zn_4_floor,nosun,nowind,autocalculate,4,4.5732,4.5732,7.9248,4.5732,28.7006,7.9248,0.0000,33.2738,7.9248,0.0000,0.0000,7.9248;
buildingsurface:detailed,midfloor_plenum_ceiling_5,ceiling,int-floor-underside,midfloor_plenum,,surface,core_top_zn_5_floor,nosun,nowind,autocalculate,4,45.3375,4.5732,7.9248,45.3375,28.7006,7.9248,4.5732,28.7006,7.9248,4.5732,4.5732,7.9248;
buildingsurface:detailed,midfloor_plenum_floor_1,floor,dropceiling,midfloor_plenum,,surface,perimeter_mid_zn_1_ceiling,nosun,nowind,autocalculate,4,0.0000,0.0000,6.7056,4.5732,4.5732,6.7056,45.3375,4.5732,6.7056,49.9110,0.0000,6.7056;
buildingsurface:detailed,midfloor_plenum_floor_2,floor,dropceiling,midfloor_plenum,,surface,perimeter_mid_zn_2_ceiling,nosun,nowind,autocalculate,4,49.9110,33.2738,6.7056,49.9110,0.0000,6.7056,45.3375,4.5732,6.7056,45.3375,28.7006,6.7056;
buildingsurface:detailed,midfloor_plenum_floor_3,floor,dropceiling,midfloor_plenum,,surface,perimeter_mid_zn_3_ceiling,nosun,nowind,autocalculate,4,49.9110,33.2738,6.7056,45.3375,28.7006,6.7056,4.5732,28.7006,6.7056,0.0000,33.2738,6.7056;
buildingsurface:detailed,midfloor_plenum_floor_4,floor,dropceiling,midfloor_plenum,,surface,perimeter_mid_zn_4_ceiling,nosun,nowind,autocalculate,4,0.0000,33.2738,6.7056,4.5732,28.7006,6.7056,4.5732,4.5732,6.7056,0.0000,0.0000,6.7056;
buildingsurface:detailed,midfloor_plenum_floor_5,floor,dropceiling,midfloor_plenum,,surface,core_mid_ceiling,nosun,nowind,autocalculate,4,45.3375,28.7006,6.7056,45.3375,4.5732,6.7056,4.5732,4.5732,6.7056,4.5732,28.7006,6.7056;
buildingsurface:detailed,perimeter_bot_plenum_wall_east,wall,steel frame non-res ext wall,firstfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,0.0000,3.9624,49.9110,0.0000,2.7432,49.9110,33.2738,2.7432,49.9110,33.2738,3.9624;
buildingsurface:detailed,perimeter_bot_plenum_wall_north,wall,steel frame non-res ext wall,firstfloor_plenum,,outdoors,,nosun,nowind,autocalculate,4,49.9110,33.2738,3.9624,49.9110,33.2738,2.7432,0.0000,33.2738,2.7432,0.0000,33.2738,3.9624;
buildingsurface:detailed,perimeter_bot_plenum_wall_south,wall,steel frame non-res ext wall,firstfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,0.0000,3.9624,0.0000,0.0000,2.7432,49.9110,0.0000,2.7432,49.9110,0.0000,3.9624;
buildingsurface:detailed,perimeter_bot_plenum_wall_west,wall,steel frame non-res ext wall,firstfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,33.2738,3.9624,0.0000,33.2738,2.7432,0.0000,0.0000,2.7432,0.0000,0.0000,3.9624;
buildingsurface:detailed,perimeter_bot_zn_1_ceiling,ceiling,dropceiling,perimeter_bot_zn_1,,surface,firstfloor_plenum_floor_1,nosun,nowind,autocalculate,4,49.9110,0.0000,2.7432,45.3375,4.5732,2.7432,4.5732,4.5732,2.7432,0.0000,0.0000,2.7432;
buildingsurface:detailed,perimeter_bot_zn_1_floor,floor,ext-slab,perimeter_bot_zn_1,,ground,,nosun,nowind,autocalculate,4,0.0000,0.0000,0.0000,4.5732,4.5732,0.0000,45.3375,4.5732,0.0000,49.9110,0.0000,0.0000;
buildingsurface:detailed,perimeter_bot_zn_1_wall_east,wall,int-walls,perimeter_bot_zn_1,,surface,perimeter_bot_zn_2_wall_south,nosun,nowind,autocalculate,4,49.9110,0.0000,2.7432,49.9110,0.0000,0.0000,45.3375,4.5732,0.0000,45.3375,4.5732,2.7432;
buildingsurface:detailed,perimeter_bot_zn_1_wall_north,wall,int-walls,perimeter_bot_zn_1,,surface,core_bot_zn_5_wall_south,nosun,nowind,autocalculate,4,45.3375,4.5732,2.7432,45.3375,4.5732,0.0000,4.5732,4.5732,0.0000,4.5732,4.5732,2.7432;
buildingsurface:detailed,perimeter_bot_zn_1_wall_south,wall,steel frame non-res ext wall,perimeter_bot_zn_1,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,0.0000,2.7432,0.0000,0.0000,0.0000,49.9110,0.0000,0.0000,49.9110,0.0000,2.7432;
buildingsurface:detailed,perimeter_bot_zn_1_wall_west,wall,int-walls,perimeter_bot_zn_1,,surface,perimeter_bot_zn_4_wall_south,nosun,nowind,autocalculate,4,4.5732,4.5732,2.7432,4.5732,4.5732,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,2.7432;
buildingsurface:detailed,perimeter_bot_zn_2_ceiling,ceiling,dropceiling,perimeter_bot_zn_2,,surface,firstfloor_plenum_floor_2,nosun,nowind,autocalculate,4,45.3375,28.7006,2.7432,45.3375,4.5732,2.7432,49.9110,0.0000,2.7432,49.9110,33.2738,2.7432;
buildingsurface:detailed,perimeter_bot_zn_2_floor,floor,ext-slab,perimeter_bot_zn_2,,ground,,nosun,nowind,autocalculate,4,49.9110,0.0000,0.0000,45.3375,4.5732,0.0000,45.3375,28.7006,0.0000,49.9110,33.2738,0.0000;
buildingsurface:detailed,perimeter_bot_zn_2_wall_east,wall,steel frame non-res ext wall,perimeter_bot_zn_2,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,0.0000,2.7432,49.9110,0.0000,0.0000,49.9110,33.2738,0.0000,49.9110,33.2738,2.7432;
buildingsurface:detailed,perimeter_bot_zn_2_wall_north,wall,int-walls,perimeter_bot_zn_2,,surface,perimeter_bot_zn_3_wall_east,nosun,nowind,autocalculate,4,49.9110,33.2738,2.7432,49.9110,33.2738,0.0000,45.3375,28.7006,0.0000,45.3375,28.7006,2.7432;
buildingsurface:detailed,perimeter_bot_zn_2_wall_south,wall,int-walls,perimeter_bot_zn_2,,surface,perimeter_bot_zn_1_wall_east,nosun,nowind,autocalculate,4,45.3375,4.5732,2.7432,45.3375,4.5732,0.0000,49.9110,0.0000,0.0000,49.9110,0.0000,2.7432;
buildingsurface:detailed,perimeter_bot_zn_2_wall_west,wall,int-walls,perimeter_bot_zn_2,,surface,core_bot_zn_5_wall_east,nosun,nowind,autocalculate,4,45.3375,28.7006,2.7432,45.3375,28.7006,0.0000,45.3375,4.5732,0.0000,45.3375,4.5732,2.7432;
buildingsurface:detailed,perimeter_bot_zn_3_ceililng,ceiling,dropceiling,perimeter_bot_zn_3,,surface,firstfloor_plenum_floor_3,nosun,nowind,autocalculate,4,0.0000,33.2738,2.7432,4.5732,28.7006,2.7432,45.3375,28.7006,2.7432,49.9110,33.2738,2.7432;
buildingsurface:detailed,perimeter_bot_zn_3_floor,floor,ext-slab,perimeter_bot_zn_3,,ground,,nosun,nowind,autocalculate,4,49.9110,33.2738,0.0000,45.3375,28.7006,0.0000,4.5732,28.7006,0.0000,0.0000,33.2738,0.0000;
buildingsurface:detailed,perimeter_bot_zn_3_wall_east,wall,int-walls,perimeter_bot_zn_3,,surface,perimeter_bot_zn_2_wall_north,nosun,nowind,autocalculate,4,45.3375,28.7006,2.7432,45.3375,28.7006,0.0000,49.9110,33.2738,0.0000,49.9110,33.2738,2.7432;
buildingsurface:detailed,perimeter_bot_zn_3_wall_north,wall,steel frame non-res ext wall,perimeter_bot_zn_3,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,33.2738,2.7432,49.9110,33.2738,0.0000,0.0000,33.2738,0.0000,0.0000,33.2738,2.7432;
buildingsurface:detailed,perimeter_bot_zn_3_wall_south,wall,int-walls,perimeter_bot_zn_3,,surface,core_bot_zn_5_wall_north,nosun,nowind,autocalculate,4,4.5732,28.7006,2.7432,4.5732,28.7006,0.0000,45.3375,28.7006,0.0000,45.3375,28.7006,2.7432;
buildingsurface:detailed,perimeter_bot_zn_3_wall_west,wall,int-walls,perimeter_bot_zn_3,,surface,perimeter_bot_zn_4_wall_north,nosun,nowind,autocalculate,4,0.0000,33.2738,2.7432,0.0000,33.2738,0.0000,4.5732,28.7006,0.0000,4.5732,28.7006,2.7432;
buildingsurface:detailed,perimeter_bot_zn_4_ceiling,ceiling,dropceiling,perimeter_bot_zn_4,,surface,firstfloor_plenum_floor_4,nosun,nowind,autocalculate,4,0.0000,0.0000,2.7432,4.5732,4.5732,2.7432,4.5732,28.7006,2.7432,0.0000,33.2738,2.7432;
buildingsurface:detailed,perimeter_bot_zn_4_floor,floor,ext-slab,perimeter_bot_zn_4,,ground,,nosun,nowind,autocalculate,4,0.0000,33.2738,0.0000,4.5732,28.7006,0.0000,4.5732,4.5732,0.0000,0.0000,0.0000,0.0000;
buildingsurface:detailed,perimeter_bot_zn_4_wall_east,wall,int-walls,perimeter_bot_zn_4,,surface,core_bot_zn_5_wall_west,nosun,nowind,autocalculate,4,4.5732,4.5732,2.7432,4.5732,4.5732,0.0000,4.5732,28.7006,0.0000,4.5732,28.7006,2.7432;
buildingsurface:detailed,perimeter_bot_zn_4_wall_north,wall,int-walls,perimeter_bot_zn_4,,surface,perimeter_bot_zn_3_wall_west,nosun,nowind,autocalculate,4,4.5732,28.7006,2.7432,4.5732,28.7006,0.0000,0.0000,33.2738,0.0000,0.0000,33.2738,2.7432;
buildingsurface:detailed,perimeter_bot_zn_4_wall_south,wall,int-walls,perimeter_bot_zn_4,,surface,perimeter_bot_zn_1_wall_west,nosun,nowind,autocalculate,4,0.0000,0.0000,2.7432,0.0000,0.0000,0.0000,4.5732,4.5732,0.0000,4.5732,4.5732,2.7432;
buildingsurface:detailed,perimeter_bot_zn_4_wall_west,wall,steel frame non-res ext wall,perimeter_bot_zn_4,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,33.2738,2.7432,0.0000,33.2738,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,2.7432;
buildingsurface:detailed,perimeter_mid_plenum_wall_east,wall,steel frame non-res ext wall,midfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,0.0000,7.9248,49.9110,0.0000,6.7056,49.9110,33.2738,6.7056,49.9110,33.2738,7.9248;
buildingsurface:detailed,perimeter_mid_plenum_wall_north,wall,steel frame non-res ext wall,midfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,33.2738,7.9248,49.9110,33.2738,6.7056,0.0000,33.2738,6.7056,0.0000,33.2738,7.9248;
buildingsurface:detailed,perimeter_mid_plenum_wall_south,wall,steel frame non-res ext wall,midfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,0.0000,7.9248,0.0000,0.0000,6.7056,49.9110,0.0000,6.7056,49.9110,0.0000,7.9248;
buildingsurface:detailed,perimeter_mid_plenum_wall_west,wall,steel frame non-res ext wall,midfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,33.2738,7.9248,0.0000,33.2738,6.7056,0.0000,0.0000,6.7056,0.0000,0.0000,7.9248;
buildingsurface:detailed,perimeter_mid_zn_1_ceiling,ceiling,dropceiling,perimeter_mid_zn_1,,surface,midfloor_plenum_floor_1,nosun,nowind,autocalculate,4,49.9110,0.0000,6.7056,45.3375,4.5732,6.7056,4.5732,4.5732,6.7056,0.0000,0.0000,6.7056;
buildingsurface:detailed,perimeter_mid_zn_1_floor,floor,int-floor-topside,perimeter_mid_zn_1,,surface,firstfloor_plenum_ceiling_1,nosun,nowind,autocalculate,4,0.0000,0.0000,3.9624,4.5732,4.5732,3.9624,45.3375,4.5732,3.9624,49.9110,0.0000,3.9624;
buildingsurface:detailed,perimeter_mid_zn_1_wall_east,wall,int-walls,perimeter_mid_zn_1,,surface,perimeter_mid_zn_2_wall_south,nosun,nowind,autocalculate,4,49.9110,0.0000,6.7056,49.9110,0.0000,3.9624,45.3375,4.5732,3.9624,45.3375,4.5732,6.7056;
buildingsurface:detailed,perimeter_mid_zn_1_wall_north,wall,int-walls,perimeter_mid_zn_1,,surface,core_mid_zn_5_wall_south,nosun,nowind,autocalculate,4,45.3375,4.5732,6.7056,45.3375,4.5732,3.9624,4.5732,4.5732,3.9624,4.5732,4.5732,6.7056;
buildingsurface:detailed,perimeter_mid_zn_1_wall_south,wall,steel frame non-res ext wall,perimeter_mid_zn_1,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,0.0000,6.7056,0.0000,0.0000,3.9624,49.9110,0.0000,3.9624,49.9110,0.0000,6.7056;
buildingsurface:detailed,perimeter_mid_zn_1_wall_west,wall,int-walls,perimeter_mid_zn_1,,surface,perimeter_mid_zn_4_wall_south,nosun,nowind,autocalculate,4,4.5732,4.5732,6.7056,4.5732,4.5732,3.9624,0.0000,0.0000,3.9624,0.0000,0.0000,6.7056;
buildingsurface:detailed,perimeter_mid_zn_2_ceiling,ceiling,dropceiling,perimeter_mid_zn_2,,surface,midfloor_plenum_floor_2,nosun,nowind,autocalculate,4,49.9110,33.2738,6.7056,45.3375,28.7006,6.7056,45.3375,4.5732,6.7056,49.9110,0.0000,6.7056;
buildingsurface:detailed,perimeter_mid_zn_2_floor,floor,int-floor-topside,perimeter_mid_zn_2,,surface,firstfloor_plenum_ceiling_2,nosun,nowind,autocalculate,4,49.9110,0.0000,3.9624,45.3375,4.5732,3.9624,45.3375,28.7006,3.9624,49.9110,33.2738,3.9624;
buildingsurface:detailed,perimeter_mid_zn_2_wall_east,wall,steel frame non-res ext wall,perimeter_mid_zn_2,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,0.0000,6.7056,49.9110,0.0000,3.9624,49.9110,33.2738,3.9624,49.9110,33.2738,6.7056;
buildingsurface:detailed,perimeter_mid_zn_2_wall_north,wall,int-walls,perimeter_mid_zn_2,,surface,perimeter_mid_zn_3_wall_east,nosun,nowind,autocalculate,4,49.9110,33.2738,6.7056,49.9110,33.2738,3.9624,45.3375,28.7006,3.9624,45.3375,28.7006,6.7056;
buildingsurface:detailed,perimeter_mid_zn_2_wall_south,wall,int-walls,perimeter_mid_zn_2,,surface,perimeter_mid_zn_1_wall_east,nosun,nowind,autocalculate,4,45.3375,4.5732,6.7056,45.3375,4.5732,3.9624,49.9110,0.0000,3.9624,49.9110,0.0000,6.7056;
buildingsurface:detailed,perimeter_mid_zn_2_wall_west,wall,int-walls,perimeter_mid_zn_2,,surface,core_mid_zn_5_wall_east,nosun,nowind,autocalculate,4,45.3375,28.7006,6.7056,45.3375,28.7006,3.9624,45.3375,4.5732,3.9624,45.3375,4.5732,6.7056;
buildingsurface:detailed,perimeter_mid_zn_3_ceiling,ceiling,dropceiling,perimeter_mid_zn_3,,surface,midfloor_plenum_floor_3,nosun,nowind,autocalculate,4,0.0000,33.2738,6.7056,4.5732,28.7006,6.7056,45.3375,28.7006,6.7056,49.9110,33.2738,6.7056;
buildingsurface:detailed,perimeter_mid_zn_3_floor,floor,int-floor-topside,perimeter_mid_zn_3,,surface,firstfloor_plenum_ceiling_3,nosun,nowind,autocalculate,4,49.9110,33.2738,3.9624,45.3375,28.7006,3.9624,4.5732,28.7006,3.9624,0.0000,33.2738,3.9624;
buildingsurface:detailed,perimeter_mid_zn_3_wall_east,wall,int-walls,perimeter_mid_zn_3,,surface,perimeter_mid_zn_2_wall_north,nosun,nowind,autocalculate,4,45.3375,28.7006,6.7056,45.3375,28.7006,3.9624,49.9110,33.2738,3.9624,49.9110,33.2738,6.7056;
buildingsurface:detailed,perimeter_mid_zn_3_wall_north,wall,steel frame non-res ext wall,perimeter_mid_zn_3,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,33.2738,6.7056,49.9110,33.2738,3.9624,0.0000,33.2738,3.9624,0.0000,33.2738,6.7056;
buildingsurface:detailed,perimeter_mid_zn_3_wall_south,wall,int-walls,perimeter_mid_zn_3,,surface,core_mid_zn_5_wall_north,nosun,nowind,autocalculate,4,4.5732,28.7006,6.7056,4.5732,28.7006,3.9624,45.3375,28.7006,3.9624,45.3375,28.7006,6.7056;
buildingsurface:detailed,perimeter_mid_zn_3_wall_west,wall,int-walls,perimeter_mid_zn_3,,surface,perimeter_mid_zn_4_wall_north,nosun,nowind,autocalculate,4,0.0000,33.2738,6.7056,0.0000,33.2738,3.9624,4.5732,28.7006,3.9624,4.5732,28.7006,6.7056;
buildingsurface:detailed,perimeter_mid_zn_4_ceiling,ceiling,dropceiling,perimeter_mid_zn_4,,surface,midfloor_plenum_floor_4,nosun,nowind,autocalculate,4,0.0000,0.0000,6.7056,4.5732,4.5732,6.7056,4.5732,28.7006,6.7056,0.0000,33.2738,6.7056;
buildingsurface:detailed,perimeter_mid_zn_4_floor,floor,int-floor-topside,perimeter_mid_zn_4,,surface,firstfloor_plenum_ceiling_4,nosun,nowind,autocalculate,4,0.0000,33.2738,3.9624,4.5732,28.7006,3.9624,4.5732,4.5732,3.9624,0.0000,0.0000,3.9624;
buildingsurface:detailed,perimeter_mid_zn_4_wall_east,wall,int-walls,perimeter_mid_zn_4,,surface,core_mid_zn_5_wall_west,nosun,nowind,autocalculate,4,4.5732,4.5732,6.7056,4.5732,4.5732,3.9624,4.5732,28.7006,3.9624,4.5732,28.7006,6.7056;
buildingsurface:detailed,perimeter_mid_zn_4_wall_north,wall,int-walls,perimeter_mid_zn_4,,surface,perimeter_mid_zn_3_wall_west,nosun,nowind,autocalculate,4,4.5732,28.7006,6.7056,4.5732,28.7006,3.9624,0.0000,33.2738,3.9624,0.0000,33.2738,6.7056;
buildingsurface:detailed,perimeter_mid_zn_4_wall_south,wall,int-walls,perimeter_mid_zn_4,,surface,perimeter_mid_zn_1_wall_west,nosun,nowind,autocalculate,4,0.0000,0.0000,6.7056,0.0000,0.0000,3.9624,4.5732,4.5732,3.9624,4.5732,4.5732,6.7056;
buildingsurface:detailed,perimeter_mid_zn_4_wall_west,wall,steel frame non-res ext wall,perimeter_mid_zn_4,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,33.2738,6.7056,0.0000,33.2738,3.9624,0.0000,0.0000,3.9624,0.0000,0.0000,6.7056;
buildingsurface:detailed,perimeter_top_plenum_wall_east,wall,steel frame non-res ext wall,topfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,0.0000,11.8872,49.9110,0.0000,10.6680,49.9110,33.2738,10.6680,49.9110,33.2738,11.8872;
buildingsurface:detailed,perimeter_top_plenum_wall_north,wall,steel frame non-res ext wall,topfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,33.2738,11.8872,49.9110,33.2738,10.6680,0.0000,33.2738,10.6680,0.0000,33.2738,11.8872;
buildingsurface:detailed,perimeter_top_plenum_wall_south,wall,steel frame non-res ext wall,topfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,0.0000,11.8872,0.0000,0.0000,10.6680,49.9110,0.0000,10.6680,49.9110,0.0000,11.8872;
buildingsurface:detailed,perimeter_top_plenum_wall_west,wall,steel frame non-res ext wall,topfloor_plenum,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,33.2738,11.8872,0.0000,33.2738,10.6680,0.0000,0.0000,10.6680,0.0000,0.0000,11.8872;
buildingsurface:detailed,perimeter_top_zn_1_ceiling,ceiling,dropceiling,perimeter_top_zn_1,,surface,topfloor_plenum_floor_1,nosun,nowind,autocalculate,4,0.0000,0.0000,10.6680,49.9110,0.0000,10.6680,45.3375,4.5732,10.6680,4.5732,4.5732,10.6680;
buildingsurface:detailed,perimeter_top_zn_1_floor,floor,int-floor-topside,perimeter_top_zn_1,,surface,midfloor_plenum_ceiling_1,nosun,nowind,autocalculate,4,0.0000,0.0000,7.9248,4.5732,4.5732,7.9248,45.3375,4.5732,7.9248,49.9110,0.0000,7.9248;
buildingsurface:detailed,perimeter_top_zn_1_wall_east,wall,int-walls,perimeter_top_zn_1,,surface,perimeter_top_zn_2_wall_south,nosun,nowind,autocalculate,4,49.9110,0.0000,10.6680,49.9110,0.0000,7.9248,45.3375,4.5732,7.9248,45.3375,4.5732,10.6680;
buildingsurface:detailed,perimeter_top_zn_1_wall_north,wall,int-walls,perimeter_top_zn_1,,surface,core_top_zn_5_wall_south,nosun,nowind,autocalculate,4,45.3375,4.5732,10.6680,45.3375,4.5732,7.9248,4.5732,4.5732,7.9248,4.5732,4.5732,10.6680;
buildingsurface:detailed,perimeter_top_zn_1_wall_south,wall,steel frame non-res ext wall,perimeter_top_zn_1,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,0.0000,10.6680,0.0000,0.0000,7.9248,49.9110,0.0000,7.9248,49.9110,0.0000,10.6680;
buildingsurface:detailed,perimeter_top_zn_1_wall_west,wall,int-walls,perimeter_top_zn_1,,surface,perimeter_top_zn_4_wall_south,nosun,nowind,autocalculate,4,4.5732,4.5732,10.6680,4.5732,4.5732,7.9248,0.0000,0.0000,7.9248,0.0000,0.0000,10.6680;
buildingsurface:detailed,perimeter_top_zn_2_ceiling,ceiling,dropceiling,perimeter_top_zn_2,,surface,topfloor_plenum_floor_2,nosun,nowind,autocalculate,4,49.9110,0.0000,10.6680,49.9110,33.2738,10.6680,45.3375,28.7006,10.6680,45.3375,4.5732,10.6680;
buildingsurface:detailed,perimeter_top_zn_2_floor,floor,int-floor-topside,perimeter_top_zn_2,,surface,midfloor_plenum_ceiling_2,nosun,nowind,autocalculate,4,49.9110,0.0000,7.9248,45.3375,4.5732,7.9248,45.3375,28.7006,7.9248,49.9110,33.2738,7.9248;
buildingsurface:detailed,perimeter_top_zn_2_wall_east,wall,steel frame non-res ext wall,perimeter_top_zn_2,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,0.0000,10.6680,49.9110,0.0000,7.9248,49.9110,33.2738,7.9248,49.9110,33.2738,10.6680;
buildingsurface:detailed,perimeter_top_zn_2_wall_north,wall,int-walls,perimeter_top_zn_2,,surface,perimeter_top_zn_3_wall_east,nosun,nowind,autocalculate,4,49.9110,33.2738,10.6680,49.9110,33.2738,7.9248,45.3375,28.7006,7.9248,45.3375,28.7006,10.6680;
buildingsurface:detailed,perimeter_top_zn_2_wall_south,wall,int-walls,perimeter_top_zn_2,,surface,perimeter_top_zn_1_wall_east,nosun,nowind,autocalculate,4,45.3375,4.5732,10.6680,45.3375,4.5732,7.9248,49.9110,0.0000,7.9248,49.9110,0.0000,10.6680;
buildingsurface:detailed,perimeter_top_zn_2_wall_west,wall,int-walls,perimeter_top_zn_2,,surface,core_top_zn_5_wall_east,nosun,nowind,autocalculate,4,45.3375,28.7006,10.6680,45.3375,28.7006,7.9248,45.3375,4.5732,7.9248,45.3375,4.5732,10.6680;
buildingsurface:detailed,perimeter_top_zn_3_ceiling,ceiling,dropceiling,perimeter_top_zn_3,,surface,topfloor_plenum_floor_3,nosun,nowind,autocalculate,4,49.9110,33.2738,10.6680,0.0000,33.2738,10.6680,4.5732,28.7006,10.6680,45.3375,28.7006,10.6680;
buildingsurface:detailed,perimeter_top_zn_3_floor,floor,int-floor-topside,perimeter_top_zn_3,,surface,midfloor_plenum_ceiling_3,nosun,nowind,autocalculate,4,49.9110,33.2738,7.9248,45.3375,28.7006,7.9248,4.5732,28.7006,7.9248,0.0000,33.2738,7.9248;
buildingsurface:detailed,perimeter_top_zn_3_wall_east,wall,int-walls,perimeter_top_zn_3,,surface,perimeter_top_zn_2_wall_north,nosun,nowind,autocalculate,4,45.3375,28.7006,10.6680,45.3375,28.7006,7.9248,49.9110,33.2738,7.9248,49.9110,33.2738,10.6680;
buildingsurface:detailed,perimeter_top_zn_3_wall_north,wall,steel frame non-res ext wall,perimeter_top_zn_3,,outdoors,,sunexposed,windexposed,autocalculate,4,49.9110,33.2738,10.6680,49.9110,33.2738,7.9248,0.0000,33.2738,7.9248,0.0000,33.2738,10.6680;
buildingsurface:detailed,perimeter_top_zn_3_wall_south,wall,int-walls,perimeter_top_zn_3,,surface,core_top_zn_5_wall_north,nosun,nowind,autocalculate,4,4.5732,28.7006,10.6680,4.5732,28.7006,7.9248,45.3375,28.7006,7.9248,45.3375,28.7006,10.6680;
buildingsurface:detailed,perimeter_top_zn_3_wall_west,wall,int-walls,perimeter_top_zn_3,,surface,perimeter_top_zn_4_wall_north,nosun,nowind,autocalculate,4,0.0000,33.2738,10.6680,0.0000,33.2738,7.9248,4.5732,28.7006,7.9248,4.5732,28.7006,10.6680;
buildingsurface:detailed,perimeter_top_zn_4_ceiling,ceiling,dropceiling,perimeter_top_zn_4,,surface,topfloor_plenum_floor_4,nosun,nowind,autocalculate,4,0.0000,33.2738,10.6680,0.0000,0.0000,10.6680,4.5732,4.5732,10.6680,4.5732,28.7006,10.6680;
buildingsurface:detailed,perimeter_top_zn_4_floor,floor,int-floor-topside,perimeter_top_zn_4,,surface,midfloor_plenum_ceiling_4,nosun,nowind,autocalculate,4,0.0000,33.2738,7.9248,4.5732,28.7006,7.9248,4.5732,4.5732,7.9248,0.0000,0.0000,7.9248;
buildingsurface:detailed,perimeter_top_zn_4_wall_east,wall,int-walls,perimeter_top_zn_4,,surface,core_top_zn_5_wall_west,nosun,nowind,autocalculate,4,4.5732,4.5732,10.6680,4.5732,4.5732,7.9248,4.5732,28.7006,7.9248,4.5732,28.7006,10.6680;
buildingsurface:detailed,perimeter_top_zn_4_wall_north,wall,int-walls,perimeter_top_zn_4,,surface,perimeter_top_zn_3_wall_west,nosun,nowind,autocalculate,4,4.5732,28.7006,10.6680,4.5732,28.7006,7.9248,0.0000,33.2738,7.9248,0.0000,33.2738,10.6680;
buildingsurface:detailed,perimeter_top_zn_4_wall_south,wall,int-walls,perimeter_top_zn_4,,surface,perimeter_top_zn_1_wall_west,nosun,nowind,autocalculate,4,0.0000,0.0000,10.6680,0.0000,0.0000,7.9248,4.5732,4.5732,7.9248,4.5732,4.5732,10.6680;
buildingsurface:detailed,perimeter_top_zn_4_wall_west,wall,steel frame non-res ext wall,perimeter_top_zn_4,,outdoors,,sunexposed,windexposed,autocalculate,4,0.0000,33.2738,10.6680,0.0000,33.2738,7.9248,0.0000,0.0000,7.9248,0.0000,0.0000,10.6680;
buildingsurface:detailed,topfloor_plenum_floor_1,floor,dropceiling,topfloor_plenum,,surface,perimeter_top_zn_1_ceiling,nosun,nowind,autocalculate,4,0.0000,0.0000,10.6680,4.5732,4.5732,10.6680,45.3375,4.5732,10.6680,49.9110,0.0000,10.6680;
buildingsurface:detailed,topfloor_plenum_floor_2,floor,dropceiling,topfloor_plenum,,surface,perimeter_top_zn_2_ceiling,nosun,nowind,autocalculate,4,49.9110,0.0000,10.6680,45.3375,4.5732,10.6680,45.3375,28.7006,10.6680,49.9110,33.2738,10.6680;
buildingsurface:detailed,topfloor_plenum_floor_3,floor,dropceiling,topfloor_plenum,,surface,perimeter_top_zn_3_ceiling,nosun,nowind,autocalculate,4,0.0000,33.2738,10.6680,49.9110,33.2738,10.6680,45.3375,28.7006,10.6680,4.5732,28.7006,10.6680;
buildingsurface:detailed,topfloor_plenum_floor_4,floor,dropceiling,topfloor_plenum,,surface,perimeter_top_zn_4_ceiling,nosun,nowind,autocalculate,4,0.0000,0.0000,10.6680,0.0000,33.2738,10.6680,4.5732,28.7006,10.6680,4.5732,4.5732,10.6680;
buildingsurface:detailed,topfloor_plenum_floor_5,floor,dropceiling,topfloor_plenum,,surface,core_top_zn_5_ceiling,nosun,nowind,autocalculate,4,4.5732,28.7006,10.6680,45.3375,28.7006,10.6680,45.3375,4.5732,10.6680,4.5732,4.5732,10.6680;
coil:cooling:dx:twospeed,vav_bot dx cooling coil,on 24/7,autosize,0.8,3.0,autosize,,,450,vav_bot supply fan outlet node,vav_bot coil 1 outlet node,varspeedcoolcapft,packagedratedcoolcapfflow,varspeedcooleirft,packagedratedcooleirfflow,varspeedcyclingplffplr,autosize,0.8,4.2,autosize,,,varspeedcoolcaplsft,varspeedcooleirlsft,,aircooled,,,,,,,,,,200,2;
coil:cooling:dx:twospeed,vav_mid dx cooling coil,on 24/7,autosize,0.8,3.0,autosize,,,450,vav_mid supply fan outlet node,vav_mid coil 1 outlet node,varspeedcoolcapft,packagedratedcoolcapfflow,varspeedcooleirft,packagedratedcooleirfflow,varspeedcyclingplffplr,autosize,0.8,4.2,autosize,,,varspeedcoolcaplsft,varspeedcooleirlsft,,aircooled,,,,,,,,,,200,2;
coil:cooling:dx:twospeed,vav_top dx cooling coil,on 24/7,autosize,0.8,3.0,autosize,,,450,vav_top supply fan outlet node,vav_top coil 1 outlet node,varspeedcoolcapft,packagedratedcoolcapfflow,varspeedcooleirft,packagedratedcooleirfflow,varspeedcyclingplffplr,autosize,0.8,4.2,autosize,,,varspeedcoolcaplsft,varspeedcooleirlsft,,aircooled,,,,,,,,,,200,2;
coil:heating:electric,core_bottom zone heating coil,on 24/7,1.00,autosize,core_bottom single duct vav reheat damper outlet,core_bottom adu outlet node,core_bottom adu outlet node;
coil:heating:electric,core_mid zone heating coil,on 24/7,1.00,autosize,core_mid single duct vav reheat damper outlet,core_mid adu outlet node,core_mid adu outlet node;
coil:heating:electric,core_top zone heating coil,on 24/7,1.00,autosize,core_top single duct vav reheat damper outlet,core_top adu outlet node,core_top adu outlet node;
coil:heating:electric,firstfloor_plenum zone heating coil,on 24/7,1.00,autosize,firstfloor_plenum single duct vav reheat damper outlet,firstfloor_plenum adu outlet node,firstfloor_plenum adu outlet node;
coil:heating:electric,midfloor_plenum zone heating coil,on 24/7,1.00,autosize,midfloor_plenum single duct vav reheat damper outlet,midfloor_plenum adu outlet node,midfloor_plenum adu outlet node;
coil:heating:electric,perimeter_bot_zn_1 zone heating coil,on 24/7,1.00,autosize,perimeter_bot_zn_1 single duct vav reheat damper outlet,perimeter_bot_zn_1 adu outlet node,perimeter_bot_zn_1 adu outlet node;
coil:heating:electric,perimeter_bot_zn_2 zone heating coil,on 24/7,1.00,autosize,perimeter_bot_zn_2 single duct vav reheat damper outlet,perimeter_bot_zn_2 adu outlet node,perimeter_bot_zn_2 adu outlet node;
coil:heating:electric,perimeter_bot_zn_3 zone heating coil,on 24/7,1.00,autosize,perimeter_bot_zn_3 single duct vav reheat damper outlet,perimeter_bot_zn_3 adu outlet node,perimeter_bot_zn_3 adu outlet node;
coil:heating:electric,perimeter_bot_zn_4 zone heating coil,on 24/7,1.00,autosize,perimeter_bot_zn_4 single duct vav reheat damper outlet,perimeter_bot_zn_4 adu outlet node,perimeter_bot_zn_4 adu outlet node;
coil:heating:electric,perimeter_mid_zn_1 zone heating coil,on 24/7,1.00,autosize,perimeter_mid_zn_1 single duct vav reheat damper outlet,perimeter_mid_zn_1 adu outlet node,perimeter_mid_zn_1 adu outlet node;
coil:heating:electric,perimeter_mid_zn_2 zone heating coil,on 24/7,1.00,autosize,perimeter_mid_zn_2 single duct vav reheat damper outlet,perimeter_mid_zn_2 adu outlet node,perimeter_mid_zn_2 adu outlet node;
coil:heating:electric,perimeter_mid_zn_3 zone heating coil,on 24/7,1.00,autosize,perimeter_mid_zn_3 single duct vav reheat damper outlet,perimeter_mid_zn_3 adu outlet node,perimeter_mid_zn_3 adu outlet node;
coil:heating:electric,perimeter_mid_zn_4 zone heating coil,on 24/7,1.00,autosize,perimeter_mid_zn_4 single duct vav reheat damper outlet,perimeter_mid_zn_4 adu outlet node,perimeter_mid_zn_4 adu outlet node;
coil:heating:electric,perimeter_top_zn_1 zone heating coil,on 24/7,1.00,autosize,perimeter_top_zn_1 single duct vav reheat damper outlet,perimeter_top_zn_1 adu outlet node,perimeter_top_zn_1 adu outlet node;
coil:heating:electric,perimeter_top_zn_2 zone heating coil,on 24/7,1.00,autosize,perimeter_top_zn_2 single duct vav reheat damper outlet,perimeter_top_zn_2 adu outlet node,perimeter_top_zn_2 adu outlet node;
coil:heating:electric,perimeter_top_zn_3 zone heating coil,on 24/7,1.00,autosize,perimeter_top_zn_3 single duct vav reheat damper outlet,perimeter_top_zn_3 adu outlet node,perimeter_top_zn_3 adu outlet node;
coil:heating:electric,perimeter_top_zn_4 zone heating coil,on 24/7,1.00,autosize,perimeter_top_zn_4 single duct vav reheat damper outlet,perimeter_top_zn_4 adu outlet node,perimeter_top_zn_4 adu outlet node;
coil:heating:electric,topfloor_plenum zone heating coil,on 24/7,1.00,autosize,topfloor_plenum single duct vav reheat damper outlet,topfloor_plenum adu outlet node,topfloor_plenum adu outlet node;
coil:heating:fuel,vav_bot ng heating coil,on 24/7,naturalgas,0.80,autosize,vav_bot coil 1 outlet node,vav_bot supply side outlet node,vav_bot supply side outlet node,0.000,,0.000;
coil:heating:fuel,vav_mid ng heating coil,on 24/7,naturalgas,0.80,autosize,vav_mid coil 1 outlet node,vav_mid supply side outlet node,vav_mid supply side outlet node,0.000,,0.000;
coil:heating:fuel,vav_top ng heating coil,on 24/7,naturalgas,0.80,autosize,vav_top coil 1 outlet node,vav_top supply side outlet node,vav_top supply side outlet node,0.000,,0.000;
coilsystem:cooling:dx,vav_bot dx cooling coil,on 24/7,vav_bot supply fan outlet node,vav_bot coil 1 outlet node,vav_bot supply side outlet node,coil:cooling:dx:twospeed,vav_bot dx cooling coil,none,yes,no,no,2.0000;
coilsystem:cooling:dx,vav_mid dx cooling coil,on 24/7,vav_mid supply fan outlet node,vav_mid coil 1 outlet node,vav_mid supply side outlet node,coil:cooling:dx:twospeed,vav_mid dx cooling coil,none,yes,no,no,2.0000;
coilsystem:cooling:dx,vav_top dx cooling coil,on 24/7,vav_top supply fan outlet node,vav_top coil 1 outlet node,vav_top supply side outlet node,coil:cooling:dx:twospeed,vav_top dx cooling coil,none,yes,no,no,2.0000;
connector:mixer,dhw demand mixer,dhw demand side outlet branch,dhw demand side bypass branch,core_bottom water equipment dhw demand side branch,core_mid water equipment dhw demand side branch,core_top water equipment dhw demand side branch;
connector:mixer,dhw supply mixer,dhw supply side outlet branch,dhw supply side bypass branch,dhwheater supply side branch;
connector:splitter,dhw demand splitter,dhw demand side inlet branch,dhw demand side bypass branch,core_bottom water equipment dhw demand side branch,core_mid water equipment dhw demand side branch,core_top water equipment dhw demand side branch;
connector:splitter,dhw supply splitter,dhw supply side inlet branch,dhw supply side bypass branch,dhwheater supply side branch;
connectorlist,dhw demand side connector list,connector:splitter,dhw demand splitter,connector:mixer,dhw demand mixer;
connectorlist,dhw supply side connector list,connector:splitter,dhw supply splitter,connector:mixer,dhw supply mixer;
construction,dropceiling,std ac02;
construction,ext-slab,hw concrete,cp02 carpet pad;
construction,iead non-res roof,roof membrane,iead nonres roof insulation,metal decking;
construction,int-floor-topside,mat-cc05 4 hw concrete,cp02 carpet pad;
construction,int-floor-underside,cp02 carpet pad,mat-cc05 4 hw concrete;
construction,int-walls,1/2in gypsum,1/2in gypsum;
construction,interiorfurnishings,std wood 6inch;
construction,steel frame non-res ext wall,wood siding,steel frame nonres wall insulation,1/2in gypsum;
construction,window non-res fixed,nonres fixed assembly window;
controller:outdoorair,vav_bot outdoor air controller,vav_bot relief air outlet node,vav_bot extract fan air outlet node,vav_bot mixed air outlet node,vav_bot outdoor air inlet,autosize,autosize,differentialdrybulb,modulateflow,21.11,,,,,lockoutwithheating,fixedminimum,hvacoperationschd,,,,,no,,1,yes,bypasswhenwithineconomizerlimits;
controller:outdoorair,vav_mid outdoor air controller,vav_mid relief air outlet node,vav_mid extract fan air outlet node,vav_mid mixed air outlet node,vav_mid outdoor air inlet,autosize,autosize,differentialdrybulb,modulateflow,21.11,,,,,lockoutwithheating,fixedminimum,hvacoperationschd,,,,,no,,1,yes,bypasswhenwithineconomizerlimits;
controller:outdoorair,vav_top outdoor air controller,vav_top relief air outlet node,vav_top extract fan air outlet node,vav_top mixed air outlet node,vav_top outdoor air inlet,autosize,autosize,differentialdrybulb,modulateflow,21.11,,,,,lockoutwithheating,fixedminimum,hvacoperationschd,,,,,no,,1,yes,bypasswhenwithineconomizerlimits;
convergencelimits,2,25;
curve:bicubic,noncondensingboilereff,1.111720116,0.078614078,-0.400425756,0.0,-0.000156783,0.009384599,0.234257955,1.32927e-06,-0.004446701,-1.22498e-05,0.1,1.0,20.0,80.0;
curve:biquadratic,air cooled centcapft,0.257896,0.0389016,-0.00021708,0.0468684,-0.00094284,-0.00034344,5,10,24,35;
curve:biquadratic,air cooled centeirft,0.933884,-0.058212,0.00450036,0.00243,0.000486,-0.001215,5,10,24,35;
curve:biquadratic,capcurvefunctemp,1.0,0.0,0.0,0.0,0.0,0.0,5.0,10.0,24.0,35.0,,,temperature,temperature,dimensionless;
curve:biquadratic,capcurvefunctemp2,1.0,0.0,0.0,0.0,0.0,0.0,5.0,10.0,24.0,35.0,,,temperature,temperature,dimensionless;
curve:biquadratic,capcurvefunctempht,0.899,-0.00045,0.00021,0.0185,-0.0108,0.000617,30,50,-7,20,0.5,1.3,temperature,temperature,dimensionless;
curve:biquadratic,capcurvefunctempht2,0.885,-0.00040,0.00019,0.0202,-0.0096,0.000580,30,50,-7,20,0.5,1.3,temperature,temperature,dimensionless;
curve:biquadratic,doas dx coil shr -ft,1.3294540786,-0.0990649255,0.0008310043,0.0652277735,-0.0000793358,-0.0005874422,24.44,26.67,29.44,46.1,0.6661,1.6009,temperature,temperature,dimensionless;
curve:biquadratic,doe-2 centrifugal/5.50cop capft,0.257183345,0.038794102,-0.00021648,0.046738887,-0.000940235,-0.000342491,5.0,10.0,24.0,35.0;
curve:biquadratic,doe-2 centrifugal/5.50cop eirft,0.933678591,-0.058199196,0.00449937,0.002429466,0.000485893,-0.001214733,5.0,10.0,24.0,35.0;
curve:biquadratic,dxclgcoilenergyinputratiofunctemperature,0.342362868,0.034879757,-0.000623606,0.004976467,0.000437885,-0.000727918,12.77778,23.88889,18.0,46.11111,,,temperature,temperature,dimensionless;
curve:biquadratic,dxclgcoiltotalclgcapfunctemperature,0.942589311,0.009543362,0.000683771,-0.011042694,0.00000524901,-0.00000972002,12.77778,23.88889,18.0,46.11111,,,temperature,temperature,dimensionless;
curve:biquadratic,eircurvefunctemp,1.0,0.0,0.0,0.0,0.0,0.0,5.0,10.0,24.0,35.0,,,temperature,temperature,dimensionless;
curve:biquadratic,eircurvefunctemp2,1.0,0.0,0.0,0.0,0.0,0.0,5.0,10.0,24.0,35.0,,,temperature,temperature,dimensionless;
curve:biquadratic,eircurvefunctempht,1.055,0.00035,-0.00027,-0.0108,0.0145,-0.000230,30,50,-7,20,0.7,1.5,temperature,temperature,dimensionless;
curve:biquadratic,eircurvefunctempht2,1.055,0.00035,-0.00027,-0.0108,0.0145,-0.000230,30,50,-7,20,0.7,1.5,temperature,temperature,dimensionless;
curve:biquadratic,hpaccoolcapft,0.942587793,0.009543347,0.000683770,-0.011042676,0.000005249,-0.000009720,12.77778,23.88889,18.0,46.11111,,,temperature,temperature,dimensionless;
curve:biquadratic,hpaceirft,0.342414409,0.034885008,-0.000623700,0.004977216,0.000437951,-0.000728028,12.77778,23.88889,18.0,46.11111,,,temperature,temperature,dimensionless;
curve:biquadratic,hpwhheatingcapftemp,0.369827,0.043341,-0.00023,0.000466,0.000026,-0.00027,0.0,40.0,20.0,90.0,,,temperature,temperature,dimensionless;
curve:biquadratic,hpwhheatingcopftemp,1.19713,0.077849,-0.0000016,-0.02675,0.000296,-0.00112,0.0,40.0,20.0,90.0,,,temperature,temperature,dimensionless;
curve:biquadratic,measured_coolcstandard10ton_capft,0.52357,0.03478,0,-0.001915,-0.00010838,0,11.1,29.4,10.0,50.3;
curve:biquadratic,measured_coolcstandard10ton_eirft,0.9847,-0.04285,0.0013562,0.009934,0.0006398,-0.0011690,11.1,29.4,10.0,50.3;
curve:biquadratic,measured_lowspeedcoolcaplsft,0.4136,0.03105,0,0.006952,-0.00021280,0,11.1,29.4,10.0,50.3;
curve:biquadratic,measured_lowspeedcooleirlsft,1.1389,-0.04518,0.0014298,0.006044,0.0006745,-0.0012325,11.1,29.4,10.0,50.3;
curve:biquadratic,ptachpaccoolcapft,0.942587793,0.009543347,0.000683770,-0.011042676,0.000005249,-0.000009720,12.77778,23.88889,18.3,46.11111;
curve:biquadratic,ptachpaceirft,0.342414409,0.034885008,-0.000623700,0.004977216,0.000437951,-0.000728028,12.77778,23.88889,18.3,46.11111;
curve:biquadratic,varspeedcoolcapft,0.476428e+00,0.401147e-01,0.226411e-03,-0.827136e-03,-0.732240e-05,-0.446278e-03,12.77778,23.88889,23.88889,46.11111,,,temperature,temperature,dimensionless;
curve:biquadratic,varspeedcoolcaplsft,0.476428e+00,0.401147e-01,0.226411e-03,-0.827136e-03,-0.732240e-05,-0.446278e-03,12.77778,23.88889,23.88889,46.11111,,,temperature,temperature,dimensionless;
curve:biquadratic,varspeedcooleirft,0.632475e+00,-0.121321e-01,0.507773e-03,0.155377e-01,0.272840e-03,-0.679201e-03,12.77778,23.88889,23.88889,46.11111,,,temperature,temperature,dimensionless;
curve:biquadratic,varspeedcooleirlsft,0.774645e+00,-0.343731e-01,0.783173e-03,0.146596e-01,0.488851e-03,-0.752036e-03,12.77778,23.88889,23.88889,46.11111,,,temperature,temperature,dimensionless;
curve:biquadratic,vrf heat recovery cooling capacity modifier,.9,0,0,0,0,0,-100,100,-100,100,,,temperature,temperature,dimensionless;
curve:biquadratic,vrf heat recovery cooling energy modifier,1.1,0,0,0,0,0,-100,100,-100,100,,,temperature,temperature,dimensionless;
curve:biquadratic,vrf heat recovery heating capacity modifier,.9,0,0,0,0,0,-100,100,-100,100,,,temperature,temperature,dimensionless;
curve:biquadratic,vrf heat recovery heating energy modifier,1.1,0,0,0,0,0,-100,100,-100,100,,,temperature,temperature,dimensionless;
curve:biquadratic,vrf piping correction factor for length in heating mode,.989916,.001961,-.000036,0,0,0,7,106.5,1,1,,,distance,dimensionless,dimensionless;
curve:biquadratic,vrfcoolcapft,0.576882692,0.017447952,0.000583269,-1.76324e-06,-7.474e-09,-1.30413e-07,15,24,-5,23,,,temperature,temperature,dimensionless;
curve:biquadratic,vrfcoolcapfthi,0.6867358,0.0207631,0.0005447,-0.0016218,-4.259e-07,-0.0003392,15,24,16,43,,,temperature,temperature,dimensionless;
curve:biquadratic,vrfcooleirft,0.989010541,-0.02347967,0.000199711,0.005968336,-1.0289e-07,-0.00015686,15,24,-5,23,,,temperature,temperature,dimensionless;
curve:biquadratic,vrfcooleirfthi,0.14351470,0.01860035,-0.0003954,0.02485219,0.00016329,-0.0006244,15,24,16,43,,,temperature,temperature,dimensionless;
curve:biquadratic,vrfheatcapft,1.014599599,-0.002506703,-0.000141599,0.026931595,1.83538e-06,-0.000358147,15,27,-20,15,,,temperature,temperature,dimensionless;
curve:biquadratic,vrfheatcapfthi,1.161134821,0.027478868,-0.00168795,0.001783378,2.03208e-06,-6.8969e-05,15,27,-10,15,,,temperature,temperature,dimensionless;
curve:biquadratic,vrfheateirft,0.87465501,-0.01319754,0.00110307,-0.0133118,0.00089017,-0.00012766,15,27,-20,12,,,temperature,temperature,dimensionless;
curve:biquadratic,vrfheateirfthi,2.504005146,-0.05736767,4.07336e-05,-0.12959669,0.00135839,0.00317047,15,27,-10,15,,,temperature,temperature,dimensionless;
curve:biquadratic,windaccoolcapft,0.942587793,0.009543347,0.000683770,-0.011042676,0.000005249,-0.000009720,12.77778,23.88889,18.0,46.11111,,,temperature,temperature,dimensionless;
curve:biquadratic,windaceirft,0.342414409,0.034885008,-0.000623700,0.004977216,0.000437951,-0.000728028,12.77778,23.88889,18.0,46.11111,,,temperature,temperature,dimensionless;
curve:cubic,capfcond,.245507,.023614,.0000278,.000013,7,25,,,temperature;
curve:cubic,capfevap,.690571,.065571,-.00289,0,4,10,,,temperature;
curve:cubic,constfgencorrtemp,1,0,0,0,20,100,,,temperature;
curve:cubic,coolingeirlowplr,0.4628123,-1.0402406,2.17490997,-0.5974817,0,1,,,temperature,capacity;
curve:cubic,defaultfaneffratiocurve,0.33856828,1.72644131,-1.49280132,0.42776208,0.5,1.5,0.3,1.0;
curve:cubic,electronicenthalpycurve,0.01342704,-0.00047892,0.000053352,-0.0000018103,16.6,29.13;
curve:cubic,faneffratiocurve,0.33856828,1.72644131,-1.49280132,0.42776208,0.5,1.5,0.3,1.0;
curve:cubic,heatingeirlowplr,0.1400093,0.6415002,0.1339047,0.0845859,0,1,,,dimensionless,dimensionless;
curve:cubic,hpacheatcapfff,0.84,0.16,0.0,0.0,0.5,1.5;
curve:cubic,hpacheatcapft,0.758746,0.027626,0.000148716,0.0000034992,-20.0,20.0,,,temperature,dimensionless;
curve:cubic,hpacheateirft,1.19248,-0.0300438,0.00103745,-0.000023328,-20.0,20.0,,,temperature,dimensionless;
curve:cubic,packagedratedcoolcapfflow,0.47278589,1.2433415,-1.0387055,0.32257813,0.5,1.5,,,dimensionless,dimensionless;
curve:cubic,packagedratedcooleirfflow,1.0079484,0.34544129,-.6922891,0.33889943,0.5,1.5,,,dimensionless,dimensionless;
curve:cubic,partloadcurveforgasheatingcoil,0.8,0.2,0.0,0.0,0,1;
curve:cubic,steamfcondtemp,.712019,-.00478,.000864,-.000013,7,30,,,temperature,dimensionless;
curve:cubic,steamusefplr,.18892,.968044,1.119202,-.5034,.15,1;
curve:cubic,vrfcoolcapftboundary,25.73473775,-0.03150043,-0.01416595,0,11,30,,,temperature;
curve:cubic,vrfcooleirftboundary,25.73473775,-0.03150043,-0.01416595,0,15,24,,,temperature;
curve:cubic,vrfheatcapftboundary,-7.6000882,3.05090016,-0.1162844,0.0,15,27,,,temperature;
curve:cubic,vrfheateirftboundary,-7.6000882,3.05090016,-0.1162844,0.0,15,27,-20,15,temperature;
curve:cubic,vrftucoolcapft,0.504547273506488,0.0288891279198444,-0.000010819418650677,0.0000101359395177008,0.0,50.0,0.5,1.5,temperature,dimensionless;
curve:cubic,vrftuheatcapft,-0.390708928227928,0.261815023760162,-0.0130431603151873,0.000178131745997821,0.0,50.0,0.5,1.5,temperature,dimensionless;
curve:exponent,defaultfanpowerratiocurve,0,1,3,0,1.5,0.01,1.5;
curve:linear,capmodfuncoftempdiff,0,1,0,1.5,0.0,1.5;
curve:linear,coolingcombratio,0.618055,0.381945,1.0,1.5;
curve:linear,heatingcombratio,0.96034,0.03966,1.0,1.5;
curve:quadlinear,coolpowcurve,-3.25323327026219,-0.990977022339372,4.03828937789764,0.952179101682919,0.0,-100,100,-100,100,0,100,0,100,0,38;
curve:quadlinear,heatcapcurve,-1.30782327125798,-2.37467612404102,4.00919247797279,0.615580752610271,0.0,-100,100,-100,100,0,100,0,100,0,38;
curve:quadlinear,heatpowcurve,-2.17352461285805,0.830808361346509,1.5682782658283,0.689709515714146,0.0,-100,100,-100,100,0,100,0,100,0,38;
curve:quadlinear,totcoolcapcurve,-9.32564313298629,11.088084240584,-1.75195196204063,0.760820340847872,0.0,-100,100,-100,100,0,100,0,100,0,38;
curve:quadratic,air cooled centeirfplr,0.222903,0.313387,0.46371,0,1;
curve:quadratic,coolingeirhiplr,1.0,0.0,0.0,1.0,1.5;
curve:quadratic,doas dx coil shr -ff,0.9317,-0.0077,0.0760,0.69,1.30;
curve:quadratic,doe-2 centrifugal/5.50cop eirfplr,0.222903,0.313387,0.463710,0.0,1.0;
curve:quadratic,dxclgcoilenergyinputratiofuncflowfraction,1.1552,-0.1808,0.0256,0.5,1.5;
curve:quadratic,dxclgcoiltotalclgcapfuncflowfraction,0.8,0.2,0.0,0.5,1.5;
curve:quadratic,dxcoilpartloadfractioncorrelation,0.85,0.15,0.0,0.0,1.0;
curve:quadratic,eircurvefuncplr,1.0,0.0,0.0,0.0,1.0;
curve:quadratic,eircurvefuncplr2,1.0,0.0,0.0,0.0,1.0;
curve:quadratic,heatingeirhiplr,2.4294355,-2.235887,0.8064516,1.0,1.5;
curve:quadratic,hpaccoolcapfff,0.8,0.2,0.0,0.5,1.5;
curve:quadratic,hpaccoolplffplr,0.85,0.15,0.0,0.0,1.0;
curve:quadratic,hpaceirfff,1.1552,-0.1808,0.0256,0.5,1.5;
curve:quadratic,hpacheateirfff,1.3824,-0.4336,0.0512,0.0,1.0;
curve:quadratic,hpacheatplffplr,0.75,0.25,0.0,0.0,1.0;
curve:quadratic,hpacplffplr,0.85,0.15,0.0,0.0,1.0;
curve:quadratic,hpwhplffplr,0.75,0.25,0.0,0.0,1.0;
curve:quadratic,measured_coolcstandard10ton_capff,0.7685,0.2315,0,0.776,1.197;
curve:quadratic,measured_coolcstandard10ton_eirfff,1.192,-0.1917,0,0.776,1.197;
curve:quadratic,no_plr_degredation,1.0,0,0,0.0,1.0;
curve:quadratic,ptachpaccoolcapfff,0.8,0.2,0.0,0.5,1.5;
curve:quadratic,ptachpaceirfff,1.1552,-0.1808,0.0256,0.5,1.5;
curve:quadratic,ptachpacplffplr,0.85,0.15,0.0,0.0,1.0;
curve:quadratic,varspeedcyclingplffplr,0.85,0.15,0.0,0.0,1.0;
curve:quadratic,vrfaccoolcapfff,0.8,0.2,0.0,0.5,1.5;
curve:quadratic,vrfcplffplr,0.85,0.15,0.0,0.0,1.0;
curve:quadratic,windaccoolcapfff,0.8,0.2,0.0,0.5,1.5;
curve:quadratic,windaceirfff,1.1552,-0.1808,0.0256,0.5,1.5;
curve:quadratic,windacplffplr,0.85,0.15,0.0,0.0,1.0;
curve:quartic,vav fan curve,0.0407598940,0.08804497,-0.072926120,0.9437398230,0.0,0.0,1.0,0.0,1.0,dimensionless,dimensionless;
curve:quintlinear,coolsenscapcurve,-5.26562830117273,17.3118017582604,-11.4496890368762,-0.944804890543481,0.739606605780884,0.0,-100,100,-100,100,-100,100,0,100,0,100,0,38;
designspecification:outdoorair,sz dsoa core_bottom,flow/person,0.0125;
designspecification:outdoorair,sz dsoa core_mid,flow/person,0.0125;
designspecification:outdoorair,sz dsoa core_top,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_bot_zn_1,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_bot_zn_2,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_bot_zn_3,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_bot_zn_4,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_mid_zn_1,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_mid_zn_2,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_mid_zn_3,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_mid_zn_4,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_top_zn_1,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_top_zn_2,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_top_zn_3,flow/person,0.0125;
designspecification:outdoorair,sz dsoa perimeter_top_zn_4,flow/person,0.0125;
electricequipment,core_bottom_elevators_equip,core_bottom,bldg_elevators,equipmentlevel,32109.8901098901,,,0.0000,0.5000,0.0000,elevators;
electricequipment,core_bottom_plugmisc_equip,core_bottom,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,core_mid_plugmisc_equip,core_mid,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,core_top_plugmisc_equip,core_top,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_bot_zn_1_plugmisc_equip,perimeter_bot_zn_1,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_bot_zn_2_plugmisc_equip,perimeter_bot_zn_2,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_bot_zn_3_plugmisc_equip,perimeter_bot_zn_3,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_bot_zn_4_plugmisc_equip,perimeter_bot_zn_4,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_mid_zn_1_plugmisc_equip,perimeter_mid_zn_1,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_mid_zn_2_plugmisc_equip,perimeter_mid_zn_2,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_mid_zn_3_plugmisc_equip,perimeter_mid_zn_3,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_mid_zn_4_plugmisc_equip,perimeter_mid_zn_4,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_top_zn_1_plugmisc_equip,perimeter_top_zn_1,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_top_zn_2_plugmisc_equip,perimeter_top_zn_2,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_top_zn_3_plugmisc_equip,perimeter_top_zn_3,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
electricequipment,perimeter_top_zn_4_plugmisc_equip,perimeter_top_zn_4,bldg_equip_sch,watts/area,,10.76,,0.0000,0.5000,0.0000,general;
exterior:lights,exterior facade lighting,always_on,14804,astronomicalclock,exterior facade lighting;
fan:variablevolume,vav_bot extract fan,hvacoperationschd,0.600000,622.11,autosize,fraction,0.3000,0.000000,0.900000,1.00,0.0013000000,0.1470000000,0.9506000000,-0.0998000000,0.0000000000,vav_bot supply side inlet node,vav_bot extract fan air outlet node,general;
fan:variablevolume,vav_bot supply fan,hvacoperationschd,0.600000,995.37,autosize,fraction,0.3000,0.000000,0.900000,1.00,0.0013000000,0.1470000000,0.9506000000,-0.0998000000,0.0000000000,vav_bot mixed air outlet node,vav_bot supply fan outlet node,general;
fan:variablevolume,vav_mid extract fan,hvacoperationschd,0.600000,622.11,autosize,fraction,0.3000,0.000000,0.900000,1.00,0.0013000000,0.1470000000,0.9506000000,-0.0998000000,0.0000000000,vav_mid supply side inlet node,vav_mid extract fan air outlet node,general;
fan:variablevolume,vav_mid supply fan,hvacoperationschd,0.600000,995.37,autosize,fraction,0.3000,0.000000,0.900000,1.00,0.0013000000,0.1470000000,0.9506000000,-0.0998000000,0.0000000000,vav_mid mixed air outlet node,vav_mid supply fan outlet node,general;
fan:variablevolume,vav_top extract fan,hvacoperationschd,0.600000,622.11,autosize,fraction,0.3000,0.000000,0.900000,1.00,0.0013000000,0.1470000000,0.9506000000,-0.0998000000,0.0000000000,vav_top supply side inlet node,vav_top extract fan air outlet node,general;
fan:variablevolume,vav_top supply fan,hvacoperationschd,0.600000,995.37,autosize,fraction,0.3000,0.000000,0.900000,1.00,0.0013000000,0.1470000000,0.9506000000,-0.0998000000,0.0000000000,vav_top mixed air outlet node,vav_top supply fan outlet node,general;
fenestrationsurface:detailed,perimeter_bot_zn_1_wall_south_window,window,window non-res fixed,perimeter_bot_zn_1_wall_south,,autocalculate,,1.0000,4,0.0000,0.0000,2.3293,0.0000,0.0000,1.0213,49.9100,0.0000,1.0213,49.9100,0.0000,2.3293;
fenestrationsurface:detailed,perimeter_bot_zn_2_wall_east_window,window,window non-res fixed,perimeter_bot_zn_2_wall_east,,autocalculate,,1.0000,4,49.9110,0.0000,2.3293,49.9110,0.0000,1.0213,49.9110,33.2737,1.0213,49.9110,33.2737,2.3293;
fenestrationsurface:detailed,perimeter_bot_zn_3_wall_north_window,window,window non-res fixed,perimeter_bot_zn_3_wall_north,,autocalculate,,1.0000,4,49.9100,33.2738,2.3293,49.9100,33.2738,1.0213,0.0000,33.2738,1.0213,0.0000,33.2738,2.3293;
fenestrationsurface:detailed,perimeter_bot_zn_4_wall_west_window,window,window non-res fixed,perimeter_bot_zn_4_wall_west,,autocalculate,,1.0000,4,0.0000,33.2737,2.3293,0.0000,33.2737,1.0213,0.0000,0.0000,1.0213,0.0000,0.0000,2.3293;
fenestrationsurface:detailed,perimeter_mid_zn_1_wall_south_window,window,window non-res fixed,perimeter_mid_zn_1_wall_south,,autocalculate,,1.0000,4,0.0000,0.0000,6.2917,0.0000,0.0000,4.9837,49.9100,0.0000,4.9837,49.9100,0.0000,6.2917;
fenestrationsurface:detailed,perimeter_mid_zn_2_wall_east_window,window,window non-res fixed,perimeter_mid_zn_2_wall_east,,autocalculate,,1.0000,4,49.9110,0.0000,6.2917,49.9110,0.0000,4.9837,49.9110,33.2737,4.9837,49.9110,33.2737,6.2917;
fenestrationsurface:detailed,perimeter_mid_zn_3_wall_north_window,window,window non-res fixed,perimeter_mid_zn_3_wall_north,,autocalculate,,1.0000,4,49.9100,33.2738,6.2917,49.9100,33.2738,4.9837,0.0000,33.2738,4.9837,0.0000,33.2738,6.2917;
fenestrationsurface:detailed,perimeter_mid_zn_4_wall_west_window,window,window non-res fixed,perimeter_mid_zn_4_wall_west,,autocalculate,,1.0000,4,0.0000,33.2737,6.2917,0.0000,33.2737,4.9837,0.0000,0.0000,4.9837,0.0000,0.0000,6.2917;
fenestrationsurface:detailed,perimeter_top_zn_1_wall_south_window,window,window non-res fixed,perimeter_top_zn_1_wall_south,,autocalculate,,1.0000,4,0.0000,0.0000,10.2541,0.0000,0.0000,8.9461,49.9100,0.0000,8.9461,49.9100,0.0000,10.2541;
fenestrationsurface:detailed,perimeter_top_zn_2_wall_east_window,window,window non-res fixed,perimeter_top_zn_2_wall_east,,autocalculate,,1.0000,4,49.9110,0.0000,10.2541,49.9110,0.0000,8.9461,49.9110,33.2737,8.9461,49.9110,33.2737,10.2541;
fenestrationsurface:detailed,perimeter_top_zn_3_wall_north_window,window,window non-res fixed,perimeter_top_zn_3_wall_north,,autocalculate,,1.0000,4,49.9100,33.2738,10.2541,49.9100,33.2738,8.9461,0.0000,33.2738,8.9461,0.0000,33.2738,10.2541;
fenestrationsurface:detailed,perimeter_top_zn_4_wall_west_window,window,window non-res fixed,perimeter_top_zn_4_wall_west,,autocalculate,,1.0000,4,0.0000,33.2737,10.2541,0.0000,33.2737,8.9461,0.0000,0.0000,8.9461,0.0000,0.0000,10.2541;
globalgeometryrules,upperleftcorner,counterclockwise,relative,relative;
heatbalancealgorithm,conductiontransferfunction,200.0000;
heatexchanger:airtoair:sensibleandlatent,vav_bot heat recovery device,on 24/7,autosize,0.70,0.60,0.75,0.60,vav_bot outdoor air inlet,vav_bot heat recovery supply outlet,vav_bot relief air outlet node,vav_bot heat recovery relief outlet,0.000,yes,rotary,exhaustonly,1.70,0.167,0.0240,yes,seneffectivenesstable,lateffectivenesstable,seneffectivenesstable,lateffectivenesstable;
heatexchanger:airtoair:sensibleandlatent,vav_mid heat recovery device,on 24/7,autosize,0.70,0.60,0.75,0.60,vav_mid outdoor air inlet,vav_mid heat recovery supply outlet,vav_mid relief air outlet node,vav_mid heat recovery relief outlet,0.000,yes,rotary,exhaustonly,1.70,0.167,0.0240,yes,seneffectivenesstable,lateffectivenesstable,seneffectivenesstable,lateffectivenesstable;
heatexchanger:airtoair:sensibleandlatent,vav_top heat recovery device,on 24/7,autosize,0.70,0.60,0.75,0.60,vav_top outdoor air inlet,vav_top heat recovery supply outlet,vav_top relief air outlet node,vav_top heat recovery relief outlet,0.000,yes,rotary,exhaustonly,1.70,0.167,0.0240,yes,seneffectivenesstable,lateffectivenesstable,seneffectivenesstable,lateffectivenesstable;
internalmass,core_bottom internal mass,interiorfurnishings,core_bottom,,1967.0731;
internalmass,core_mid internal mass,interiorfurnishings,core_mid,,1967.0731;
internalmass,core_top internal mass,interiorfurnishings,core_top,,1967.0731;
internalmass,perimeter_bot_zn_1 internal mass,interiorfurnishings,perimeter_bot_zn_1,,414.6763;
internalmass,perimeter_bot_zn_2 internal mass,interiorfurnishings,perimeter_bot_zn_2,,262.5244;
internalmass,perimeter_bot_zn_3 internal mass,interiorfurnishings,perimeter_bot_zn_3,,414.6763;
internalmass,perimeter_bot_zn_4 internal mass,interiorfurnishings,perimeter_bot_zn_4,,262.5072;
internalmass,perimeter_mid_zn_1 internal mass,interiorfurnishings,perimeter_mid_zn_1,,414.6763;
internalmass,perimeter_mid_zn_2 internal mass,interiorfurnishings,perimeter_mid_zn_2,,262.5244;
internalmass,perimeter_mid_zn_3 internal mass,interiorfurnishings,perimeter_mid_zn_3,,414.6763;
internalmass,perimeter_mid_zn_4 internal mass,interiorfurnishings,perimeter_mid_zn_4,,262.5072;
internalmass,perimeter_top_zn_1 internal mass,interiorfurnishings,perimeter_top_zn_1,,414.6763;
internalmass,perimeter_top_zn_2 internal mass,interiorfurnishings,perimeter_top_zn_2,,262.5244;
internalmass,perimeter_top_zn_3 internal mass,interiorfurnishings,perimeter_top_zn_3,,414.6763;
internalmass,perimeter_top_zn_4 internal mass,interiorfurnishings,perimeter_top_zn_4,,262.5072;
lights,core_bottom_lights,core_bottom,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,core_mid_lights,core_mid,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,core_top_lights,core_top,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_bot_zn_1_lights,perimeter_bot_zn_1,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_bot_zn_2_lights,perimeter_bot_zn_2,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_bot_zn_3_lights,perimeter_bot_zn_3,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_bot_zn_4_lights,perimeter_bot_zn_4,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_mid_zn_1_lights,perimeter_mid_zn_1,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_mid_zn_2_lights,perimeter_mid_zn_2,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_mid_zn_3_lights,perimeter_mid_zn_3,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_mid_zn_4_lights,perimeter_mid_zn_4,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_top_zn_1_lights,perimeter_top_zn_1,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_top_zn_2_lights,perimeter_top_zn_2,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_top_zn_3_lights,perimeter_top_zn_3,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
lights,perimeter_top_zn_4_lights,perimeter_top_zn_4,bldg_light_sch,watts/area,,10.76,,0.4000,0.4000,0.2000,1.0000,general,no;
material,1/2in gypsum,smooth,0.0127,0.1600,784.9000,830.0000,0.9000,0.9200,0.9200;
material,1in stucco,smooth,0.0253,0.6918,1858.0000,837.0000,0.9000,0.9200,0.9200;
material,8in concrete hw,rough,0.2032,1.3110,2240.0000,836.8000,0.9000,0.7000,0.7000;
material,hw concrete,rough,0.1016,1.3110,2240.0000,836.8000,0.9000,0.7000,0.7000;
material,iead nonres roof insulation,mediumrough,0.127338688569477,0.049,265.0000,836.8000,0.9000,0.7000,0.7000;
material,mat-cc05 4 hw concrete,rough,0.1016,1.3110,2240.0000,836.8000,0.9000,0.7000,0.7000;
material,metal decking,mediumsmooth,0.0015,45.0060,7680.0000,418.4000,0.9000,0.7000,0.3000;
material,metal roofing,mediumsmooth,0.0015,45.0060,7680.0000,418.4000,0.9000,0.7000,0.3000;
material,metal siding,smooth,0.0015,44.9600,7688.8600,410.0000,0.9000,0.2000,0.2000;
material,roof membrane,veryrough,0.0095,0.1600,1121.2900,1460.0000,0.9000,0.7000,0.7000;
material,std ac02,mediumsmooth,1.2700000e-02,5.7000000e-02,288.0000,1339.000,0.9000000,0.7000000,0.2000000;
material,std wood 6inch,mediumsmooth,0.15,0.12,540.0000,1210,0.9000000,0.7000000,0.7000000;
material,steel frame nonres wall insulation,mediumrough,0.0870564552646045,0.049,265.0000,836.8000,0.9000,0.7000,0.7000;
material,wood siding,mediumsmooth,0.0100,0.1100,544.6200,1210.0000,0.9000,0.7800,0.7800;
material:nomass,cp02 carpet pad,veryrough,0.2165,0.9000,0.7000,0.8000;
material:nomass,mat-air-wall,rough,0.2079491,0.9,0.7;
outdoorair:mixer,vav_bot outdoor air mixer,vav_bot mixed air outlet node,vav_bot heat recovery supply outlet,vav_bot relief air outlet node,vav_bot extract fan air outlet node;
outdoorair:mixer,vav_mid outdoor air mixer,vav_mid mixed air outlet node,vav_mid heat recovery supply outlet,vav_mid relief air outlet node,vav_mid extract fan air outlet node;
outdoorair:mixer,vav_top outdoor air mixer,vav_top mixed air outlet node,vav_top heat recovery supply outlet,vav_top relief air outlet node,vav_top extract fan air outlet node;
outdoorair:node,dhwhp oa node;
outdoorair:node,vav_1_coolc cond oa node;
outdoorair:node,vav_1_coolcoa ref node;
outdoorair:node,vav_2_coolc cond oa node;
outdoorair:node,vav_2_coolcoa ref node;
outdoorair:node,vav_3_coolc cond oa node;
outdoorair:node,vav_3_coolcoa ref node;
outdoorair:nodelist,vav_bot outdoor air inlet;
outdoorair:nodelist,vav_mid outdoor air inlet;
outdoorair:nodelist,vav_top outdoor air inlet;
people,core_bottom people,core_bottom,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,core_mid people,core_mid,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,core_top people,core_top,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_bot_zn_1 people,perimeter_bot_zn_1,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_bot_zn_2 people,perimeter_bot_zn_2,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_bot_zn_3 people,perimeter_bot_zn_3,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_bot_zn_4 people,perimeter_bot_zn_4,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_mid_zn_1 people,perimeter_mid_zn_1,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_mid_zn_2 people,perimeter_mid_zn_2,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_mid_zn_3 people,perimeter_mid_zn_3,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_mid_zn_4 people,perimeter_mid_zn_4,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_top_zn_1 people,perimeter_top_zn_1,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_top_zn_2 people,perimeter_top_zn_2,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_top_zn_3 people,perimeter_top_zn_3,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
people,perimeter_top_zn_4 people,perimeter_top_zn_4,bldg_occ_sch,area/person,,,18.58,0.3000,autocalculate,activity_sch,,no,enclosureaveraged,,work_eff_sch,clothinginsulationschedule,,clothing_sch,air_velo_sch,fanger;
pipe:adiabatic,dhw demand side bypass pipe,dhw demand side bypass pipe inlet node,dhw demand side bypass pipe outlet node;
pipe:adiabatic,dhw demand side inlet branch pipe,dhw demand side inlet node,dhw demand side inlet branch pipe outlet;
pipe:adiabatic,dhw demand side outlet branch pipe,dhw demand side outlet branch pipe inlet,dhw demand side outlet node;
pipe:adiabatic,dhw supply side bypass pipe,dhw supply side bypass pipe inlet node,dhw supply side bypass pipe outlet node;
pipe:adiabatic,dhw supply side outlet branch pipe,dhw supply side outlet branch pipe inlet node,dhw supply side outlet node;
plantequipmentlist,dhw equipment list,waterheater:mixed,dhw heater;
plantequipmentoperation:heatingload,dhw operation scheme,0.0,1000000000000000,dhw equipment list;
plantequipmentoperationschemes,dhw operation,plantequipmentoperation:heatingload,dhw operation scheme,on 24/7;
plantloop,dhw loop,water,,dhw operation,dhw supply side outlet node,60,10.00,autosize,0.000000,autocalculate,dhw supply side inlet node,dhw supply side outlet node,dhw supply side branch list,dhw supply side connector list,dhw demand side inlet node,dhw demand side outlet node,dhw demand side branch list,dhw demand side connector list,optimal;
pump:variablespeed,dhw supply pump,dhw supply side inlet node,dhw supply pump water outlet node,autosize,179345.39,autosize,0.60,0.00,0.0000,1.0000,0.0000,0.0000,0.000000,intermittent;
runperiod,annual,1,1,,12,31,,sunday,no,no,no,yes,yes;
runperiodcontrol:daylightsavingtime,2nd sunday in march,1st sunday in november;
runperiodcontrol:specialdays,christmas,december 25,1,holiday;
runperiodcontrol:specialdays,columbus day,2nd monday in october,1,holiday;
runperiodcontrol:specialdays,independence day,july 4,1,holiday;
runperiodcontrol:specialdays,labor day,1st monday in september,1,holiday;
runperiodcontrol:specialdays,memorial day,last monday in may,1,holiday;
runperiodcontrol:specialdays,mlk day,3rd monday in january,1,holiday;
runperiodcontrol:specialdays,new years day,january 1,1,holiday;
runperiodcontrol:specialdays,presidents day,3rd monday in february,1,holiday;
runperiodcontrol:specialdays,thanksgiving,4th thursday in november,1,holiday;
runperiodcontrol:specialdays,veterans day,november 11,1,holiday;
schedule:compact,activity_sch,any number,through: 12/31,for: alldays,until: 24:00,120.;
schedule:compact,air_velo_sch,any number,through: 12/31,for: alldays,until: 24:00,0.2;
schedule:compact,always_on,on/off,through: 12/31,for: alldays,until: 24:00,1;
schedule:compact,ambient temps,temperature,through: 12/31,for: alldays,until: 24:00,22.0;
schedule:compact,bldg_elevators,fraction,through: 12/31,for: weekdays summerdesignday,until: 07:00,0.0,until: 08:00,0.35,until: 09:00,0.69,until: 10:00,0.43,until: 11:00,0.37,until: 12:00,0.43,until: 13:00,0.58,until: 14:00,0.48,until: 15:00,0.37,until: 16:00,0.37,until: 17:00,0.46,until: 18:00,0.62,until: 19:00,0.12,until: 20:00,0.04,until: 21:00,0.04,until: 24:00,0.00,for: saturday winterdesignday,until: 07:00,0.0,until: 08:00,0.16,until: 09:00,0.14,until: 10:00,0.21,until: 11:00,0.18,until: 12:00,0.25,until: 13:00,0.21,until: 14:00,0.13,until: 15:00,0.08,until: 16:00,0.04,until: 17:00,0.05,until: 18:00,0.06,until: 24:00,0.00,for: sunday holidays allotherdays,until: 24:00,0.0;
schedule:compact,bldg_equip_sch,fraction,through: 12/31,for: weekdays,until: 08:00,0.40,until: 12:00,0.90,until: 13:00,0.80,until: 17:00,0.90,until: 18:00,0.80,until: 20:00,0.60,until: 22:00,0.50,until: 24:00,0.40,for: saturday,until: 06:00,0.30,until: 08:00,0.4,until: 14:00,0.5,until: 17:00,0.35,until: 24:00,0.30,for: summerdesignday,until: 24:00,1.0,for: winterdesignday,until: 24:00,0.0,for: allotherdays,until: 24:00,0.30;
schedule:compact,bldg_light_sch,fraction,through: 12/31,for: weekdays,until: 05:00,0.05,until: 07:00,0.1,until: 08:00,0.3,until: 17:00,0.9,until: 18:00,0.7,until: 20:00,0.5,until: 22:00,0.3,until: 23:00,0.1,until: 24:00,0.05,for: saturday,until: 06:00,0.05,until: 08:00,0.1,until: 14:00,0.5,until: 17:00,0.15,until: 24:00,0.05,for: summerdesignday,until: 24:00,1.0,for: winterdesignday,until: 24:00,0.0,for: allotherdays,until: 24:00,0.05;
schedule:compact,bldg_occ_sch,fraction,through: 12/31,for: summerdesignday,until: 06:00,0.0,until: 22:00,1.0,until: 24:00,0.05,for: weekdays,until: 06:00,0.0,until: 07:00,0.1,until: 08:00,0.2,until: 12:00,0.95,until: 13:00,0.5,until: 17:00,0.95,until: 18:00,0.7,until: 20:00,0.4,until: 22:00,0.1,until: 24:00,0.05,for: saturday,until: 06:00,0.0,until: 08:00,0.1,until: 14:00,0.5,until: 17:00,0.1,until: 24:00,0.0,for: allotherdays,until: 24:00,0.0;
schedule:compact,bldg_swh_sch,fraction,through: 12/31,for: weekdays summerdesignday,until: 05:00,0.05,until: 06:00,0.08,until: 07:00,0.07,until: 08:00,0.19,until: 09:00,0.35,until: 10:00,0.38,until: 11:00,0.39,until: 12:00,0.47,until: 13:00,0.57,until: 14:00,0.54,until: 15:00,0.34,until: 16:00,0.33,until: 17:00,0.44,until: 18:00,0.26,until: 19:00,0.21,until: 20:00,0.15,until: 21:00,0.17,until: 22:00,0.08,until: 24:00,0.05,for: saturday winterdesignday,until: 05:00,0.05,until: 06:00,0.08,until: 07:00,0.07,until: 08:00,0.11,until: 09:00,0.15,until: 10:00,0.21,until: 11:00,0.19,until: 12:00,0.23,until: 13:00,0.20,until: 14:00,0.19,until: 15:00,0.15,until: 16:00,0.13,until: 17:00,0.14,until: 21:00,0.07,until: 22:00,0.09,until: 24:00,0.05,for: sunday holidays allotherdays,until: 05:00,0.04,until: 06:00,0.07,until: 11:00,0.04,until: 13:00,0.06,until: 14:00,0.09,until: 15:00,0.06,until: 21:00,0.04,until: 22:00,0.07,until: 24:00,0.04;
schedule:compact,chilled water flow set point temperature: always 6 c,any number,through: 12/31,for: alldays,until: 24:00,6;
schedule:compact,clgsetp_sch,temperature,through: 12/31,for: weekdays summerdesignday,until: 06:00,26.7,until: 22:00,24.0,until: 24:00,26.7,for: saturday,until: 06:00,26.7,until: 18:00,24.0,until: 24:00,26.7,for winterdesignday,until: 24:00,26.7,for: allotherdays,until: 24:00,26.7;
schedule:compact,clothing_sch,any number,through: 04/30,for: alldays,until: 24:00,1.0,through: 09/30,for: alldays,until: 24:00,0.5,through: 12/31,for: alldays,until: 24:00,1.0;
schedule:compact,condenser flow set point temperature: always 29.0 c,any number,through: 12/31,for: alldays,until: 24:00,29;
schedule:compact,control type schedule: always 4,any number,through: 12/31,for: alldays,until: 24:00,4;
schedule:compact,cooling set point temperature: always 14.0 c,any number,through: 12/31,for: alldays,until: 24:00,14;
schedule:compact,cooling setpoint schedule,temperature,through: 12/31,for: weekdays summerdesignday,until: 06:00,27.78,until: 22:00,23.89,until: 24:00,27.78,for: saturday winterdesignday,until: 06:00,27.78,until: 18:00,23.89,until: 24:00,27.78,for: sunday holidays allotherdays,until: 24:00,27.78;
schedule:compact,dhw,fraction,through: 31 dec,for: weekdays summerdesignday,until: 07:00,0,until: 08:00,0.25,until: 09:00,0.5,until: 12:00,1,until: 14:00,0.75,until: 17:00,1,until: 18:00,0.5,until: 19:00,0.25,until: 24:00,0,for: weekends,until: 24:00,0,for: holidays,until: 24:00,0,for: winterdesignday allotherdays,until: 24:00,0;
schedule:compact,dhw setpoint,temperature,through: 12/31,for: alldays,until: 24:00,60.0;
schedule:compact,dual zone control type sched,control type,through: 12/31,for: alldays,until: 24:00,4;
schedule:compact,equip,fraction,through: 12/31,for: weekdays summerdesignday,until: 05:00,0.05,until: 07:00,0.1,until: 08:00,0.3,until: 17:00,0.9,until: 18:00,0.5,until: 20:00,0.3,until: 22:00,0.2,until: 23:00,0.1,until: 24:00,0.05,for: saturday winterdesignday,until: 06:00,0.05,until: 08:00,0.1,until: 12:00,0.3,until: 17:00,0.15,until: 24:00,0.05,for: sunday holidays allotherdays,until: 24:00,0.05;
schedule:compact,fan,on/off,through: 12/31,for: weekdays summerdesignday,until: 06:00,0.0,until: 22:00,1.0,until: 24:00,0.0,for: saturday winterdesignday,until: 06:00,0.0,until: 18:00,1.0,until: 24:00,0.0,for: sunday holidays allotherdays,until: 24:00,0.0;
schedule:compact,heating setpoint schedule,temperature,through: 12/31,for: weekdays summerdesignday,until: 06:00,18.33,until: 22:00,21.11,until: 24:00,18.33,for: saturday winterdesignday,until: 06:00,18.33,until: 18:00,21.11,until: 24:00,18.33,for: sunday holidays allotherdays,until: 24:00,18.33;
schedule:compact,hot water flow set point temperature: always 80.0 c,any number,through: 12/31,for: alldays,until: 24:00,80;
schedule:compact,htgsetp_sch,temperature,through: 12/31,for: weekdays,until: 06:00,15.6,until: 22:00,21.0,until: 24:00,15.6,for summerdesignday,until: 24:00,15.6,for: saturday,until: 06:00,15.6,until: 18:00,21.0,until: 24:00,15.6,for: winterdesignday,until: 24:00,21.0,for: allotherdays,until: 24:00,15.6;
schedule:compact,hvacoperationschd,on/off,through: 12/31,for: weekdays summerdesignday,until: 06:00,0.0,until: 22:00,1.0,until: 24:00,0.0,for: saturday winterdesignday,until: 06:00,0.0,until: 18:00,1.0,until: 24:00,0.0,for: allotherdays,until: 24:00,0.0;
schedule:compact,infil_quarter_on_sch,fraction,through: 12/31,for: weekdays summerdesignday,until: 06:00,1.0,until: 22:00,0.25,until: 24:00,1.0,for: saturday winterdesignday,until: 06:00,1.0,until: 18:00,0.25,until: 24:00,1.0,for: sunday holidays allotherdays,until: 24:00,1.0;
schedule:compact,lt,fraction,through: 12/31,for: weekdays summerdesignday,until: 05:00,0.05,until: 07:00,0.1,until: 08:00,0.3,until: 17:00,0.9,until: 18:00,0.5,until: 20:00,0.3,until: 22:00,0.2,until: 23:00,0.1,until: 24:00,0.05,for: saturday winterdesignday,until: 06:00,0.05,until: 08:00,0.1,until: 12:00,0.3,until: 17:00,0.15,until: 24:00,0.05,for: sunday holidays allotherdays,until: 24:00,0.05;
schedule:compact,min supply air flow fraction schedule: always 0.3,any number,through: 12/31,for: alldays,until: 24:00,0.3;
schedule:compact,minoa_motorizeddamper_sched,fraction,through: 12/31,for: weekdays summerdesignday,until: 07:00,0.0,until: 22:00,1.0,until: 24:00,0.0,for: saturday winterdesignday,until: 07:00,0.0,until: 18:00,1.0,until: 24:00,0.0,for: allotherdays,until: 24:00,0.0;
schedule:compact,occ,fraction,through: 12/31,for: weekdays summerdesignday,until: 06:00,0.0,until: 07:00,0.1,until: 08:00,0.2,until: 12:00,0.95,until: 13:00,0.5,until: 17:00,0.95,until: 18:00,0.3,until: 22:00,0.1,until: 24:00,0.0,for: saturday winterdesignday,until: 06:00,0.0,until: 08:00,0.1,until: 12:00,0.3,until: 17:00,0.1,until: 18:00,0.05,until: 24:00,0.0,for: sunday holidays allotherdays,until: 06:00,0.0,until: 18:00,0.0,until: 24:00,0.0;
schedule:compact,off,any number,through: 12/31,for: alldays,until: 24:00,0;
schedule:compact,on,any number,through: 12/31,for: alldays,until: 24:00,1;
schedule:compact,on 24/7,any number,through: 12/31,for: alldays,until: 24:00,1;
schedule:compact,onsummerdesignday,any number,through: 12/31,for: summerdesignday,until: 24:00,1,for: allotherdays,until: 24:00,0;
schedule:compact,onwinterdesignday,any number,through: 12/31,for: winterdesignday,until: 24:00,1,for: allotherdays,until: 24:00,0;
schedule:compact,opaqueshade,any number,through: 12/31,for: alldays,until: 24:00,0;
schedule:compact,seasonal-reset-supply-air-temp-sch,temperature,through: 12/31,for: alldays,until: 24:00,12.8;
schedule:compact,swhsys1 water heater ambient temperature schedule name,temperature,through: 12/31,for: alldays,until: 24:00,22.0;
schedule:compact,swhsys1 water heater setpoint temperature schedule name,temperature,through: 12/31,for: alldays,until: 24:00,60.0;
schedule:compact,swhsys1-loop-temp-schedule,temperature,through: 12/31,for: alldays,until: 24:00,60.0;
schedule:compact,water equipment hot supply temp sched,temperature,through: 12/31,for: alldays,until: 24:00,43.3;
schedule:compact,water equipment latent fract sched,fraction,through: 12/31,for: alldays,until: 24:00,0.05;
schedule:compact,water equipment sensible fract sched,fraction,through: 12/31,for: alldays,until: 24:00,0.2;
schedule:compact,water equipment temp sched,temperature,through: 12/31,for: alldays,until: 24:00,43.3;
schedule:compact,wlhp high,temperature,through: 12/31,for: alldays,until: 24:00,23.22;
schedule:compact,wlhp low,temperature,through: 12/31,for: alldays,until: 24:00,15.56;
schedule:compact,work_eff_sch,fraction,through: 12/31,for: alldays,until: 24:00,0.0;
schedule:day:hourly,off,fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;
schedule:day:hourly,0,any number,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;
schedule:day:hourly,50,any number,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;
schedule:day:hourly,summer control type day sch,control type,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;
schedule:day:hourly,summer control type day sch - cool,control type,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;
schedule:day:hourly,winter control type day sch,control type,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;
schedule:day:hourly,winter control type day sch - heat,control type,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;
schedule:week:daily,off,off,off,off,off,off,off,off,off,off,off,off,off;
schedule:week:daily,summer control type week sch,summer control type day sch,summer control type day sch,summer control type day sch,summer control type day sch,summer control type day sch,summer control type day sch,summer control type day sch,summer control type day sch,summer control type day sch,summer control type day sch,summer control type day sch,summer control type day sch;
schedule:week:daily,summer control type week sch - cool,summer control type day sch - cool,summer control type day sch - cool,summer control type day sch - cool,summer control type day sch - cool,summer control type day sch - cool,summer control type day sch - cool,summer control type day sch - cool,summer control type day sch - cool,summer control type day sch - cool,summer control type day sch - cool,summer control type day sch - cool,summer control type day sch - cool;
schedule:week:daily,winter control type week sch,winter control type day sch,winter control type day sch,winter control type day sch,winter control type day sch,winter control type day sch,winter control type day sch,winter control type day sch,winter control type day sch,winter control type day sch,winter control type day sch,winter control type day sch,winter control type day sch;
schedule:week:daily,winter control type week sch - heat,winter control type day sch - heat,winter control type day sch - heat,winter control type day sch - heat,winter control type day sch - heat,winter control type day sch - heat,winter control type day sch - heat,winter control type day sch - heat,winter control type day sch - heat,winter control type day sch - heat,winter control type day sch - heat,winter control type day sch - heat,winter control type day sch - heat;
scheduletypelimits,any number;
scheduletypelimits,control type,0,4,discrete;
scheduletypelimits,fraction,0.0,1.0,continuous;
scheduletypelimits,humidity,10,90,continuous;
scheduletypelimits,number;
scheduletypelimits,on/off,0,1,discrete;
scheduletypelimits,temperature,-60,200,continuous;
setpointmanager:mixedair,vav_bot heat recovery device setpoint manager,temperature,vav_bot supply side outlet node,vav_bot mixed air outlet node,vav_bot supply fan outlet node,vav_bot heat recovery supply outlet;
setpointmanager:mixedair,vav_bot outdoor air system mixed air manager,temperature,vav_bot supply side outlet node,vav_bot mixed air outlet node,vav_bot supply fan outlet node,vav_bot mixed air outlet node;
setpointmanager:mixedair,vav_mid heat recovery device setpoint manager,temperature,vav_mid supply side outlet node,vav_mid mixed air outlet node,vav_mid supply fan outlet node,vav_mid heat recovery supply outlet;
setpointmanager:mixedair,vav_mid outdoor air system mixed air manager,temperature,vav_mid supply side outlet node,vav_mid mixed air outlet node,vav_mid supply fan outlet node,vav_mid mixed air outlet node;
setpointmanager:mixedair,vav_top heat recovery device setpoint manager,temperature,vav_top supply side outlet node,vav_top mixed air outlet node,vav_top supply fan outlet node,vav_top heat recovery supply outlet;
setpointmanager:mixedair,vav_top outdoor air system mixed air manager,temperature,vav_top supply side outlet node,vav_top mixed air outlet node,vav_top supply fan outlet node,vav_top mixed air outlet node;
setpointmanager:scheduled,dhw loop setpoint manager,temperature,dhw setpoint,dhw supply side outlet node;
setpointmanager:warmest,vav_bot cooling coil setpoint manager,temperature,vav_bot,11.7,12.78,maximumtemperature,vav_bot coil 1 outlet node;
setpointmanager:warmest,vav_bot setpoint manager,temperature,vav_bot,12.78,18.8,maximumtemperature,vav_bot supply side outlet node;
setpointmanager:warmest,vav_mid cooling coil setpoint manager,temperature,vav_mid,11.7,12.78,maximumtemperature,vav_mid coil 1 outlet node;
setpointmanager:warmest,vav_mid setpoint manager,temperature,vav_mid,12.78,18.8,maximumtemperature,vav_mid supply side outlet node;
setpointmanager:warmest,vav_top cooling coil setpoint manager,temperature,vav_top,11.7,12.78,maximumtemperature,vav_top coil 1 outlet node;
setpointmanager:warmest,vav_top setpoint manager,temperature,vav_top,12.78,18.8,maximumtemperature,vav_top supply side outlet node;
shadowcalculation,polygonclipping,periodic,7,15000;
site:groundtemperature:buildingsurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;
site:location,usa il-chicago-ohare,41.77,-87.75,-6.00,190;
site:watermainstemperature,correlation,,9.69,28.10;
sizing:parameters,1.33,1.33,6;
sizing:plant,dhw loop,heating,60,5.0;
sizing:system,vav_bot,sensible,autosize,.30,7.00,0.00800,11.00,0.00800,12.22,15.56,coincident,no,no,0.00800,0.00800,designday,,,,,designday,,,,,,zonesum,1.0000,coolingdesigncapacity,autosize,,,heatingdesigncapacity,autosize,,,vav;
sizing:system,vav_mid,sensible,autosize,.30,7.00,0.00800,11.00,0.00800,12.22,15.56,coincident,no,no,0.00800,0.00800,designday,,,,,designday,,,,,,zonesum,1.0000,coolingdesigncapacity,autosize,,,heatingdesigncapacity,autosize,,,vav;
sizing:system,vav_top,sensible,autosize,.30,7.00,0.00800,11.00,0.00800,12.22,15.56,coincident,no,no,0.00800,0.00800,designday,,,,,designday,,,,,,zonesum,1.0000,coolingdesigncapacity,autosize,,,heatingdesigncapacity,autosize,,,vav;
sizing:zone,core_bottom,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa core_bottom,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,core_mid,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa core_mid,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,core_top,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa core_top,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_bot_zn_1,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_bot_zn_1,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_bot_zn_2,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_bot_zn_2,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_bot_zn_3,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_bot_zn_3,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_bot_zn_4,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_bot_zn_4,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_mid_zn_1,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_mid_zn_1,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_mid_zn_2,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_mid_zn_2,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_mid_zn_3,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_mid_zn_3,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_mid_zn_4,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_mid_zn_4,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_top_zn_1,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_top_zn_1,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_top_zn_2,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_top_zn_2,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_top_zn_3,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_top_zn_3,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizing:zone,perimeter_top_zn_4,supplyairtemperature,12.8000,,supplyairtemperature,50.0000,,0.0085,0.0080,sz dsoa perimeter_top_zn_4,,,designday,,,,,designday,,,,,,no,neutralsupplyair,autosize,autosize;
sizingperiod:designday,chicago ann clg .4% condns wb=>mdb,7,21,summerdesignday,31.2,10.7,,,wetbulb,25.5,,,,,99063.,5.3,230,no,no,no,ashraeclearsky,,,,,1.00;
sizingperiod:designday,chicago ann htg 99.6% condns db,1,21,winterdesignday,-20.6,0.0,,,wetbulb,-20.6,,,,,99063.,4.9,270,no,no,no,ashraeclearsky,,,,,0.00;
surfaceconvectionalgorithm:inside,tarp;
surfaceconvectionalgorithm:outside,doe-2;
table:independentvariable,airflowratio,linear,linear,0.0,10.0,,dimensionless,,,,0.75,1.0;
table:independentvariable,capmodfuncofwaterflow_independentvariable1,cubic,constant,0.0,1.333333,,dimensionless,,,,0.0,0.05,0.33333,0.5,0.666667,0.833333,1.0,1.333333;
table:independentvariable,coolcapmodfuncofsaflow_independentvariable1,cubic,constant,0.714,1.2857,,dimensionless,,,,0.714286,1.0,1.2857;
table:independentvariable,heatcapmodfuncofsaflow_independentvariable1,cubic,constant,0.714,1.2857,,dimensionless,,,,0.714286,1.0,1.2857;
table:independentvariablelist,capmodfuncofwaterflow_independentvariablelist,capmodfuncofwaterflow_independentvariable1;
table:independentvariablelist,coolcapmodfuncofsaflow_independentvariablelist,coolcapmodfuncofsaflow_independentvariable1;
table:independentvariablelist,effectiveness_independentvariablelist,airflowratio;
table:independentvariablelist,heatcapmodfuncofsaflow_independentvariablelist,heatcapmodfuncofsaflow_independentvariable1;
table:lookup,capmodfuncofwaterflow,capmodfuncofwaterflow_independentvariablelist,,,0.0,1.04,dimensionless,,,,0.0,0.001,0.71,0.85,0.92,0.97,1.0,1.04;
table:lookup,coolcapmodfuncofsaflow,coolcapmodfuncofsaflow_independentvariablelist,,,0.8234,1.1256,dimensionless,,,,0.823403,1.0,1.1256;
table:lookup,heatcapmodfuncofsaflow,heatcapmodfuncofsaflow_independentvariablelist,,,0.8554,1.0778,dimensionless,,,,0.8554,1.0,1.0778;
table:lookup,lateffectivenesstable,effectiveness_independentvariablelist,divisoronly,0.65,0.0,10.0,dimensionless,,,,0.70,0.65;
table:lookup,seneffectivenesstable,effectiveness_independentvariablelist,divisoronly,0.7,0.0,10.0,dimensionless,,,,0.75,0.70;
thermostatsetpoint:dualsetpoint,core_bottom dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,core_mid dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,core_top dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,dual sp,heating setpoint schedule,cooling setpoint schedule;
thermostatsetpoint:dualsetpoint,perimeter_bot_zn_1 dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,perimeter_bot_zn_2 dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,perimeter_bot_zn_3 dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,perimeter_bot_zn_4 dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,perimeter_mid_zn_1 dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,perimeter_mid_zn_2 dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,perimeter_mid_zn_3 dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,perimeter_mid_zn_4 dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,perimeter_top_zn_1 dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,perimeter_top_zn_2 dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,perimeter_top_zn_3 dualspsched,htgsetp_sch,clgsetp_sch;
thermostatsetpoint:dualsetpoint,perimeter_top_zn_4 dualspsched,htgsetp_sch,clgsetp_sch;
timestep,6;
utilitycost:charge:block,annualdemandbasecharge,psi_llf_lowloadfactorservice,totalenergy,annual,energycharges,,totaldemand,190,0.0,110,0.051773,remaining,0.046965;
utilitycost:charge:block,annualenergycharge,psi_llf_lowloadfactorservice,totalenergy,annual,energycharges,,,300,0.108222,700,0.087021,1500,0.078420,remaining,0.058320;
utilitycost:charge:simple,cleancoalriderenergycharge,psi_llf_lowloadfactorservice,totalenergy,annual,energycharges,0.000833;
utilitycost:charge:simple,dsmrideradjustenergycharge,psi_llf_lowloadfactorservice,totalenergy,annual,energycharges,-0.000370;
utilitycost:charge:simple,fuelcostadjustenergycharge,psi_llf_lowloadfactorservice,totalenergy,annual,energycharges,0.002028;
utilitycost:charge:simple,midwestisoadjustenergycharge,psi_llf_lowloadfactorservice,totalenergy,annual,energycharges,-0.000216;
utilitycost:charge:simple,monthlyrategascharge,in_eiamonthlyrategas,totalenergy,annual,energycharges,in_monthlygasrates;
utilitycost:charge:simple,purchpowertrackeradjustenergycharge,psi_llf_lowloadfactorservice,totalenergy,annual,energycharges,-0.000031;
utilitycost:charge:simple,qualpollutioncontroladjustenergycharge,psi_llf_lowloadfactorservice,totalenergy,annual,energycharges,0.000536;
utilitycost:charge:simple,soxnoxrideradjustenergycharge,psi_llf_lowloadfactorservice,totalenergy,annual,energycharges,0.001127;
utilitycost:charge:simple,taxofeightpercent,psi_llf_lowloadfactorservice,subtotal,annual,taxes,0.08;
utilitycost:qualify,maxdemand75kw,psi_cs_commercialelectricservice,totaldemand,maximum,75,annual,count,1;
utilitycost:qualify,mindemand75kw,psi_llf_lowloadfactorservice,totaldemand,minimum,75,annual,count,12;
utilitycost:tariff,in_eiamonthlyrategas,naturalgas:facility,mcf,,,,,,,0.0,,,,comm gas;
utilitycost:tariff,psi_cs_commercialelectricservice,electricity:facility,kwh,,,,,,,9.40,,,,comm elect;
utilitycost:tariff,psi_llf_lowloadfactorservice,electricity:facility,kwh,,,,,,halfhour,15.00,,,,comm elect;
utilitycost:variable,in_monthlygasrates,in_eiamonthlyrategas,currency,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63;
waterheater:mixed,dhw heater,2.0,dhw setpoint,2.0,82.2222,cycle,autosize,,,,naturalgas,0.8,,20,electricity,0.8,,electricity,,outdoors,,,dhwhp oa node,6.0,,6.0,,,,,dhwheater inlet,dhwheater outlet,1.0,,,1.0,autosize,autosize,1.5;
waterheater:sizing,dhw heater,peakdraw,0.538503,2.0,1.0;
wateruse:connections,core_bottom water equipment dhw connection,core_bottom water equipment dhw inlet node,core_bottom water equipment dhw outlet node,,,,,,,,core_bottom water equipment;
wateruse:connections,core_mid water equipment dhw connection,core_mid water equipment dhw inlet node,core_mid water equipment dhw outlet node,,,,,,,,core_mid water equipment;
wateruse:connections,core_top water equipment dhw connection,core_top water equipment dhw inlet node,core_top water equipment dhw outlet node,,,,,,,,core_top water equipment;
wateruse:equipment,core_bottom water equipment,,1.04e-005,bldg_swh_sch,water equipment temp sched,water equipment hot supply temp sched,,core_bottom,water equipment sensible fract sched,water equipment latent fract sched;
wateruse:equipment,core_mid water equipment,,1.04e-005,bldg_swh_sch,water equipment temp sched,water equipment hot supply temp sched,,core_mid,water equipment sensible fract sched,water equipment latent fract sched;
wateruse:equipment,core_top water equipment,,1.04e-005,bldg_swh_sch,water equipment temp sched,water equipment hot supply temp sched,,core_top,water equipment sensible fract sched,water equipment latent fract sched;
windowmaterial:simpleglazingsystem,nonres fixed assembly window,3.23646,0.39;
zone,core_bottom,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,core_mid,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,core_top,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_bot_zn_1,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_bot_zn_2,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_bot_zn_3,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_bot_zn_4,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_mid_zn_1,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_mid_zn_2,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_mid_zn_3,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_mid_zn_4,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_top_zn_1,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_top_zn_2,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_top_zn_3,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,perimeter_top_zn_4,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,yes;
zone,firstfloor_plenum,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,no;
zone,midfloor_plenum,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,no;
zone,topfloor_plenum,0.0000,0.0000,0.0000,0.0000,1,1,,,autocalculate,,,no;
zoneairheatbalancealgorithm,analyticalsolution;
zonecontrol:thermostat,core_bottom thermostat,core_bottom,dual zone control type sched,thermostatsetpoint:dualsetpoint,core_bottom dualspsched;
zonecontrol:thermostat,core_mid thermostat,core_mid,dual zone control type sched,thermostatsetpoint:dualsetpoint,core_mid dualspsched;
zonecontrol:thermostat,core_top thermostat,core_top,dual zone control type sched,thermostatsetpoint:dualsetpoint,core_top dualspsched;
zonecontrol:thermostat,perimeter_bot_zn_1 thermostat,perimeter_bot_zn_1,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_bot_zn_1 dualspsched;
zonecontrol:thermostat,perimeter_bot_zn_2 thermostat,perimeter_bot_zn_2,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_bot_zn_2 dualspsched;
zonecontrol:thermostat,perimeter_bot_zn_3 thermostat,perimeter_bot_zn_3,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_bot_zn_3 dualspsched;
zonecontrol:thermostat,perimeter_bot_zn_4 thermostat,perimeter_bot_zn_4,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_bot_zn_4 dualspsched;
zonecontrol:thermostat,perimeter_mid_zn_1 thermostat,perimeter_mid_zn_1,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_mid_zn_1 dualspsched;
zonecontrol:thermostat,perimeter_mid_zn_2 thermostat,perimeter_mid_zn_2,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_mid_zn_2 dualspsched;
zonecontrol:thermostat,perimeter_mid_zn_3 thermostat,perimeter_mid_zn_3,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_mid_zn_3 dualspsched;
zonecontrol:thermostat,perimeter_mid_zn_4 thermostat,perimeter_mid_zn_4,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_mid_zn_4 dualspsched;
zonecontrol:thermostat,perimeter_top_zn_1 thermostat,perimeter_top_zn_1,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_top_zn_1 dualspsched;
zonecontrol:thermostat,perimeter_top_zn_2 thermostat,perimeter_top_zn_2,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_top_zn_2 dualspsched;
zonecontrol:thermostat,perimeter_top_zn_3 thermostat,perimeter_top_zn_3,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_top_zn_3 dualspsched;
zonecontrol:thermostat,perimeter_top_zn_4 thermostat,perimeter_top_zn_4,dual zone control type sched,thermostatsetpoint:dualsetpoint,perimeter_top_zn_4 dualspsched;
zonehvac:airdistributionunit,core_bottom adu,core_bottom adu outlet node,airterminal:singleduct:vav:reheat,core_bottom single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,core_mid adu,core_mid adu outlet node,airterminal:singleduct:vav:reheat,core_mid single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,core_top adu,core_top adu outlet node,airterminal:singleduct:vav:reheat,core_top single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,firstfloor_plenum adu,firstfloor_plenum adu outlet node,airterminal:singleduct:vav:reheat,firstfloor_plenum single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,midfloor_plenum adu,midfloor_plenum adu outlet node,airterminal:singleduct:vav:reheat,midfloor_plenum single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_bot_zn_1 adu,perimeter_bot_zn_1 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_bot_zn_1 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_bot_zn_2 adu,perimeter_bot_zn_2 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_bot_zn_2 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_bot_zn_3 adu,perimeter_bot_zn_3 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_bot_zn_3 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_bot_zn_4 adu,perimeter_bot_zn_4 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_bot_zn_4 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_mid_zn_1 adu,perimeter_mid_zn_1 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_mid_zn_1 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_mid_zn_2 adu,perimeter_mid_zn_2 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_mid_zn_2 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_mid_zn_3 adu,perimeter_mid_zn_3 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_mid_zn_3 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_mid_zn_4 adu,perimeter_mid_zn_4 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_mid_zn_4 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_top_zn_1 adu,perimeter_top_zn_1 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_top_zn_1 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_top_zn_2 adu,perimeter_top_zn_2 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_top_zn_2 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_top_zn_3 adu,perimeter_top_zn_3 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_top_zn_3 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,perimeter_top_zn_4 adu,perimeter_top_zn_4 adu outlet node,airterminal:singleduct:vav:reheat,perimeter_top_zn_4 single duct vav reheat,0.0,0.0;
zonehvac:airdistributionunit,topfloor_plenum adu,topfloor_plenum adu outlet node,airterminal:singleduct:vav:reheat,topfloor_plenum single duct vav reheat,0.0,0.0;
zonehvac:equipmentconnections,core_bottom,core_bottom equipment,core_bottom adu outlet node,,core_bottom zone air node,core_bottom zone mixer inlet node;
zonehvac:equipmentconnections,core_mid,core_mid equipment,core_mid adu outlet node,,core_mid zone air node,core_mid zone mixer inlet node;
zonehvac:equipmentconnections,core_top,core_top equipment,core_top adu outlet node,,core_top zone air node,core_top zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_bot_zn_1,perimeter_bot_zn_1 equipment,perimeter_bot_zn_1 adu outlet node,,perimeter_bot_zn_1 zone air node,perimeter_bot_zn_1 zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_bot_zn_2,perimeter_bot_zn_2 equipment,perimeter_bot_zn_2 adu outlet node,,perimeter_bot_zn_2 zone air node,perimeter_bot_zn_2 zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_bot_zn_3,perimeter_bot_zn_3 equipment,perimeter_bot_zn_3 adu outlet node,,perimeter_bot_zn_3 zone air node,perimeter_bot_zn_3 zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_bot_zn_4,perimeter_bot_zn_4 equipment,perimeter_bot_zn_4 adu outlet node,,perimeter_bot_zn_4 zone air node,perimeter_bot_zn_4 zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_mid_zn_1,perimeter_mid_zn_1 equipment,perimeter_mid_zn_1 adu outlet node,,perimeter_mid_zn_1 zone air node,perimeter_mid_zn_1 zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_mid_zn_2,perimeter_mid_zn_2 equipment,perimeter_mid_zn_2 adu outlet node,,perimeter_mid_zn_2 zone air node,perimeter_mid_zn_2 zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_mid_zn_3,perimeter_mid_zn_3 equipment,perimeter_mid_zn_3 adu outlet node,,perimeter_mid_zn_3 zone air node,perimeter_mid_zn_3 zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_mid_zn_4,perimeter_mid_zn_4 equipment,perimeter_mid_zn_4 adu outlet node,,perimeter_mid_zn_4 zone air node,perimeter_mid_zn_4 zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_top_zn_1,perimeter_top_zn_1 equipment,perimeter_top_zn_1 adu outlet node,,perimeter_top_zn_1 zone air node,perimeter_top_zn_1 zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_top_zn_2,perimeter_top_zn_2 equipment,perimeter_top_zn_2 adu outlet node,,perimeter_top_zn_2 zone air node,perimeter_top_zn_2 zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_top_zn_3,perimeter_top_zn_3 equipment,perimeter_top_zn_3 adu outlet node,,perimeter_top_zn_3 zone air node,perimeter_top_zn_3 zone mixer inlet node;
zonehvac:equipmentconnections,perimeter_top_zn_4,perimeter_top_zn_4 equipment,perimeter_top_zn_4 adu outlet node,,perimeter_top_zn_4 zone air node,perimeter_top_zn_4 zone mixer inlet node;
zonehvac:equipmentconnections,firstfloor_plenum,firstfloor_plenum equipment,firstfloor_plenum adu outlet node,,firstfloor_plenum zone air node,firstfloor_plenum zone mixer inlet node;
zonehvac:equipmentconnections,midfloor_plenum,midfloor_plenum equipment,midfloor_plenum adu outlet node,,midfloor_plenum zone air node,midfloor_plenum zone mixer inlet node;
zonehvac:equipmentconnections,topfloor_plenum,topfloor_plenum equipment,topfloor_plenum adu outlet node,,topfloor_plenum zone air node,topfloor_plenum zone mixer inlet node;
zonehvac:equipmentlist,core_bottom equipment,sequentialload,zonehvac:airdistributionunit,core_bottom adu,1,1;
zonehvac:equipmentlist,core_mid equipment,sequentialload,zonehvac:airdistributionunit,core_mid adu,1,1;
zonehvac:equipmentlist,core_top equipment,sequentialload,zonehvac:airdistributionunit,core_top adu,1,1;
zonehvac:equipmentlist,firstfloor_plenum equipment,sequentialload,zonehvac:airdistributionunit,firstfloor_plenum adu,1,1;
zonehvac:equipmentlist,midfloor_plenum equipment,sequentialload,zonehvac:airdistributionunit,midfloor_plenum adu,1,1;
zonehvac:equipmentlist,perimeter_bot_zn_1 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_bot_zn_1 adu,1,1;
zonehvac:equipmentlist,perimeter_bot_zn_2 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_bot_zn_2 adu,1,1;
zonehvac:equipmentlist,perimeter_bot_zn_3 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_bot_zn_3 adu,1,1;
zonehvac:equipmentlist,perimeter_bot_zn_4 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_bot_zn_4 adu,1,1;
zonehvac:equipmentlist,perimeter_mid_zn_1 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_mid_zn_1 adu,1,1;
zonehvac:equipmentlist,perimeter_mid_zn_2 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_mid_zn_2 adu,1,1;
zonehvac:equipmentlist,perimeter_mid_zn_3 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_mid_zn_3 adu,1,1;
zonehvac:equipmentlist,perimeter_mid_zn_4 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_mid_zn_4 adu,1,1;
zonehvac:equipmentlist,perimeter_top_zn_1 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_top_zn_1 adu,1,1;
zonehvac:equipmentlist,perimeter_top_zn_2 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_top_zn_2 adu,1,1;
zonehvac:equipmentlist,perimeter_top_zn_3 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_top_zn_3 adu,1,1;
zonehvac:equipmentlist,perimeter_top_zn_4 equipment,sequentialload,zonehvac:airdistributionunit,perimeter_top_zn_4 adu,1,1;
zonehvac:equipmentlist,topfloor_plenum equipment,sequentialload,zonehvac:airdistributionunit,topfloor_plenum adu,1,1;
zoneinfiltration:designflowrate,firstfloor_plenum_infiltration,firstfloor_plenum,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,midfloor_plenum_infiltration,midfloor_plenum,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_bot_zn_1_infiltration,perimeter_bot_zn_1,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_bot_zn_2_infiltration,perimeter_bot_zn_2,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_bot_zn_3_infiltration,perimeter_bot_zn_3,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_bot_zn_4_infiltration,perimeter_bot_zn_4,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_mid_zn_1_infiltration,perimeter_mid_zn_1,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_mid_zn_2_infiltration,perimeter_mid_zn_2,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_mid_zn_3_infiltration,perimeter_mid_zn_3,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_mid_zn_4_infiltration,perimeter_mid_zn_4,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_top_zn_1_infiltration,perimeter_top_zn_1,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_top_zn_2_infiltration,perimeter_top_zn_2,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_top_zn_3_infiltration,perimeter_top_zn_3,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,perimeter_top_zn_4_infiltration,perimeter_top_zn_4,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;
zoneinfiltration:designflowrate,topfloor_plenum_infiltration,topfloor_plenum,infil_quarter_on_sch,flow/exteriorarea,,,0.000302,,1.0000,0.0000,0.0000,0.0000;


simulationcontrol,yes,yes,yes,no,yes,no,1;
outputcontrol:table:style,xmlandhtml,inchpound;
output:table:summaryreports,allsummary;
schedule:compact,always_off,fraction,through: 12/31,for:alldays,until:24:00,1;
