AirLoopHVAC,ahu1,ahu1 Controllers,ahu1 AvailabilityManager List,autosize,ahu1 Branches,,ahu1 Supply Side Inlet Node,ahu1 Demand Side Outlet Node,ahu1 Demand Side Inlet Node,ahu1 Supply Side Outlet Node;
AirLoopHVAC:ControllerList,ahu1 Controllers,Controller:WaterCoil,ahu1 Cooling Coil Controller,Controller:WaterCoil,ahu1 Heating Coil Controller;
AirLoopHVAC:ControllerList,ahu1 Outdoor air Controller List,Controller:OutdoorAir,ahu1 Outdoor Air Controller;
AirLoopHVAC:OutdoorAirSystem,ahu1 Outdoor air system,ahu1 Outdoor air Controller List,ahu1 Outdoor air Equipment List;
AirLoopHVAC:OutdoorAirSystem:EquipmentList,ahu1 Outdoor air Equipment List,HeatExchanger:AirToAir:SensibleAndLatent,ahu1 Heat Recovery Device,OutdoorAir:Mixer,ahu1 Outdoor Air Mixer;
AirLoopHVAC:ReturnPath,ahu1 Demand Side Return Path,ahu1 Demand Side Outlet Node,AirLoopHVAC:ZoneMixer,ahu1 Zone Mixer;
AirLoopHVAC:SupplyPath,ahu1 Demand Side Supply Path,ahu1 Demand Side Inlet Node,AirLoopHVAC:ZoneSplitter,ahu1 Zone Splitter;
AirLoopHVAC:ZoneMixer,ahu1 Zone Mixer,ahu1 Demand Side Outlet Node,Bg:CZ Zone Mixer Inlet Node,Bg:EZ Zone Mixer Inlet Node,Bg:NZ Zone Mixer Inlet Node,Bg:SZ Zone Mixer Inlet Node,Bg:WZ Zone Mixer Inlet Node,Fg:CZ Zone Mixer Inlet Node,Fg:EZ Zone Mixer Inlet Node,Fg:NZ Zone Mixer Inlet Node,Fg:SZ Zone Mixer Inlet Node,Fg:WZ Zone Mixer Inlet Node,Fm:CZ Zone Mixer Inlet Node,Fm:EZ Zone Mixer Inlet Node,Fm:NZ Zone Mixer Inlet Node,Fm:SZ Zone Mixer Inlet Node,Fm:WZ Zone Mixer Inlet Node,Ft:CZ Zone Mixer Inlet Node,Ft:EZ Zone Mixer Inlet Node,Ft:NZ Zone Mixer Inlet Node,Ft:SZ Zone Mixer Inlet Node,Ft:WZ Zone Mixer Inlet Node;
AirLoopHVAC:ZoneSplitter,ahu1 Zone Splitter,ahu1 Demand Side Inlet Node,Bg:CZ Zone Splitter Outlet Node,Bg:EZ Zone Splitter Outlet Node,Bg:NZ Zone Splitter Outlet Node,Bg:SZ Zone Splitter Outlet Node,Bg:WZ Zone Splitter Outlet Node,Fg:CZ Zone Splitter Outlet Node,Fg:EZ Zone Splitter Outlet Node,Fg:NZ Zone Splitter Outlet Node,Fg:SZ Zone Splitter Outlet Node,Fg:WZ Zone Splitter Outlet Node,Fm:CZ Zone Splitter Outlet Node,Fm:EZ Zone Splitter Outlet Node,Fm:NZ Zone Splitter Outlet Node,Fm:SZ Zone Splitter Outlet Node,Fm:WZ Zone Splitter Outlet Node,Ft:CZ Zone Splitter Outlet Node,Ft:EZ Zone Splitter Outlet Node,Ft:NZ Zone Splitter Outlet Node,Ft:SZ Zone Splitter Outlet Node,Ft:WZ Zone Splitter Outlet Node;
AirTerminal:SingleDuct:VAV:Reheat,Bg:CZ Single Duct VAV Reheat,On 24/7,Bg:CZ Single Duct VAV Reheat Damper Outlet,Bg:CZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Bg:CZ zone Heating Coil,,,Bg:CZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Bg:EZ Single Duct VAV Reheat,On 24/7,Bg:EZ Single Duct VAV Reheat Damper Outlet,Bg:EZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Bg:EZ zone Heating Coil,,,Bg:EZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Bg:NZ Single Duct VAV Reheat,On 24/7,Bg:NZ Single Duct VAV Reheat Damper Outlet,Bg:NZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Bg:NZ zone Heating Coil,,,Bg:NZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Bg:SZ Single Duct VAV Reheat,On 24/7,Bg:SZ Single Duct VAV Reheat Damper Outlet,Bg:SZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Bg:SZ zone Heating Coil,,,Bg:SZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Bg:WZ Single Duct VAV Reheat,On 24/7,Bg:WZ Single Duct VAV Reheat Damper Outlet,Bg:WZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Bg:WZ zone Heating Coil,,,Bg:WZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Fg:CZ Single Duct VAV Reheat,On 24/7,Fg:CZ Single Duct VAV Reheat Damper Outlet,Fg:CZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Fg:CZ zone Heating Coil,,,Fg:CZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Fg:EZ Single Duct VAV Reheat,On 24/7,Fg:EZ Single Duct VAV Reheat Damper Outlet,Fg:EZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Fg:EZ zone Heating Coil,,,Fg:EZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Fg:NZ Single Duct VAV Reheat,On 24/7,Fg:NZ Single Duct VAV Reheat Damper Outlet,Fg:NZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Fg:NZ zone Heating Coil,,,Fg:NZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Fg:SZ Single Duct VAV Reheat,On 24/7,Fg:SZ Single Duct VAV Reheat Damper Outlet,Fg:SZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Fg:SZ zone Heating Coil,,,Fg:SZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Fg:WZ Single Duct VAV Reheat,On 24/7,Fg:WZ Single Duct VAV Reheat Damper Outlet,Fg:WZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Fg:WZ zone Heating Coil,,,Fg:WZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Fm:CZ Single Duct VAV Reheat,On 24/7,Fm:CZ Single Duct VAV Reheat Damper Outlet,Fm:CZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Fm:CZ zone Heating Coil,,,Fm:CZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Fm:EZ Single Duct VAV Reheat,On 24/7,Fm:EZ Single Duct VAV Reheat Damper Outlet,Fm:EZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Fm:EZ zone Heating Coil,,,Fm:EZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Fm:NZ Single Duct VAV Reheat,On 24/7,Fm:NZ Single Duct VAV Reheat Damper Outlet,Fm:NZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Fm:NZ zone Heating Coil,,,Fm:NZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Fm:SZ Single Duct VAV Reheat,On 24/7,Fm:SZ Single Duct VAV Reheat Damper Outlet,Fm:SZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Fm:SZ zone Heating Coil,,,Fm:SZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Fm:WZ Single Duct VAV Reheat,On 24/7,Fm:WZ Single Duct VAV Reheat Damper Outlet,Fm:WZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Fm:WZ zone Heating Coil,,,Fm:WZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Ft:CZ Single Duct VAV Reheat,On 24/7,Ft:CZ Single Duct VAV Reheat Damper Outlet,Ft:CZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Ft:CZ zone Heating Coil,,,Ft:CZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Ft:EZ Single Duct VAV Reheat,On 24/7,Ft:EZ Single Duct VAV Reheat Damper Outlet,Ft:EZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Ft:EZ zone Heating Coil,,,Ft:EZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Ft:NZ Single Duct VAV Reheat,On 24/7,Ft:NZ Single Duct VAV Reheat Damper Outlet,Ft:NZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Ft:NZ zone Heating Coil,,,Ft:NZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Ft:SZ Single Duct VAV Reheat,On 24/7,Ft:SZ Single Duct VAV Reheat Damper Outlet,Ft:SZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Ft:SZ zone Heating Coil,,,Ft:SZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AirTerminal:SingleDuct:VAV:Reheat,Ft:WZ Single Duct VAV Reheat,On 24/7,Ft:WZ Single Duct VAV Reheat Damper Outlet,Ft:WZ Zone Splitter Outlet Node,autosize,Constant,0.30,,Min supply air flow fraction schedule: Always 0.3,Coil:Heating:Electric,Ft:WZ zone Heating Coil,,,Ft:WZ Air Distribution Unit Outlet,0.0010,Normal,,,35.000000;
AvailabilityManager:NightCycle,ahu1 Night Cycle Operation,On 24/7,Office_OpenOff_Occ,CycleOnAny,1,ThermostatWithMinimumRunTime,300;
AvailabilityManagerAssignmentList,ahu1 AvailabilityManager List,AvailabilityManager:NightCycle,ahu1 Night Cycle Operation;
Boiler:HotWater,Boiler0,NaturalGas,autosize,0.8,LeavingBoiler,NonCondensingBoilerEff,autosize,0.00,1.00,1.00,Boiler0 Inlet Node,Boiler0 Outlet Node,100.0,NotModulated,25.00,1.00;
Branch,Boiler0 Supply Side Branch,,Boiler:HotWater,Boiler0,Boiler0 Inlet Node,Boiler0 Outlet Node;
Branch,CHW Demand Side Bypass Branch,,Pipe:Adiabatic,CHW Demand Side Bypass Pipe,CHW Demand Side Bypass Pipe Inlet Node,CHW Demand Side Bypass Pipe Outlet Node;
Branch,CHW Demand Side Inlet Branch,,Pipe:Adiabatic,CHW Demand Side Inlet Branch Pipe,CHW Demand Side Inlet Node,CHW Demand Side Inlet Branch Pipe Outlet;
Branch,CHW Demand Side Outlet Branch,,Pipe:Adiabatic,CHW Demand Side Outlet Branch Pipe,CHW Demand Side Outlet Branch Pipe Inlet,CHW Demand Side Outlet Node;
Branch,CHW Supply Side Bypass Branch,,Pipe:Adiabatic,CHW Supply Side Bypass Pipe,CHW Supply Side Bypass Pipe Inlet Node,CHW Supply Side Bypass Pipe Outlet Node;
Branch,CHW Supply Side Inlet Branch,,Pump:VariableSpeed,CHW Supply Pump,CHW Supply Side Inlet Node,CHW Supply Pump Water Outlet Node;
Branch,CHW Supply Side Outlet Branch,,Pipe:Adiabatic,CHW Supply Side Outlet Branch Pipe,CHW Supply Side Outlet Branch Pipe Inlet Node,CHW Supply Side Outlet Node;
Branch,Chiller Condenser Loop0 Demand Side Branch,,Chiller:Electric:EIR,WaterCooledChiller0,WaterCooledChiller0 Condenser Inlet Node,WaterCooledChiller0 Condenser Outlet Node;
Branch,Condenser Loop0 Demand Side Bypass Branch,,Pipe:Adiabatic,Condenser Loop0 Demand Side Bypass Pipe,Condenser Loop0 Demand Side Bypass Pipe Inlet Node,Condenser Loop0 Demand Side Bypass Pipe Outlet Node;
Branch,Condenser Loop0 Demand Side Inlet Branch,,Pipe:Adiabatic,Condenser Loop0 Demand Side Inlet Branch Pipe,Condenser Loop0 Demand Side Inlet Node,Condenser Loop0 Demand Side Inlet Branch Pipe Outlet;
Branch,Condenser Loop0 Demand Side Outlet Branch,,Pipe:Adiabatic,Condenser Loop0 Demand Side Outlet Branch Pipe,Condenser Loop0 Demand Side Outlet Branch Pipe Inlet,Condenser Loop0 Demand Side Outlet Node;
Branch,Condenser Loop0 Supply Side Bypass Branch,,Pipe:Adiabatic,Condenser Loop0 Supply Side Bypass Pipe,Condenser Loop0 Supply Side Bypass Pipe Inlet Node,Condenser Loop0 Supply Side Bypass Pipe Outlet Node;
Branch,Condenser Loop0 Supply Side Inlet Branch,,Pump:ConstantSpeed,Condenser Loop0 Supply Pump,Condenser Loop0 Supply Side Inlet Node,Condenser Loop0 Supply Pump Water Outlet Node;
Branch,Condenser Loop0 Supply Side Outlet Branch,,Pipe:Adiabatic,Condenser Loop0 Supply Side Outlet Branch Pipe,Condenser Loop0 Supply Side Outlet Branch Pipe Inlet,Condenser Loop0 Supply Side Outlet Node;
Branch,Cooling Tower Condenser Loop0 Supply Side Branch,,CoolingTower:TwoSpeed,Cooling Tower0,Cooling Tower0 Water Inlet Node,Cooling Tower0 Water Outlet Node;
Branch,HW Demand Side Bypass Branch,,Pipe:Adiabatic,HW Demand Side Bypass Pipe,HW Demand Side Bypass Pipe Inlet Node,HW Demand Side Bypass Pipe Outlet Node;
Branch,HW Demand Side Inlet Branch,,Pipe:Adiabatic,HW Demand Side Inlet Branch Pipe,HW Demand Side Inlet Node,HW Demand Side Inlet Branch Pipe Outlet;
Branch,HW Demand Side Outlet Branch,,Pipe:Adiabatic,HW Demand Side Outlet Branch Pipe,HW Demand Side Outlet Branch Pipe Inlet,HW Demand Side Outlet Node;
Branch,HW Supply Side Bypass Branch,,Pipe:Adiabatic,HW Supply Side Bypass Pipe,HW Supply Side Bypass Pipe Inlet Node,HW Supply Side Bypass Pipe Outlet Node;
Branch,HW Supply Side Inlet Branch,,Pump:VariableSpeed,HW Supply Pump,HW Supply Side Inlet Node,HW Supply Pump Water Outlet Node;
Branch,HW Supply Side Outlet Branch,,Pipe:Adiabatic,HW Supply Side Outlet Branch Pipe,HW Supply Side Outlet Branch Pipe Inlet Node,HW Supply Side Outlet Node;
Branch,WaterCooledChiller0 Supply Side Branch,,Chiller:Electric:EIR,WaterCooledChiller0,WaterCooledChiller0 Inlet Node,WaterCooledChiller0 Outlet Node;
Branch,ahu1 CHW Demand Side Branch,,Coil:Cooling:Water,ahu1 chw Cooling Coil,ahu1 Cooling Coil Water Inlet Node,ahu1 Cooling Coil Water Outlet Node;
Branch,ahu1 HW Demand Side Branch,,Coil:Heating:Water,ahu1 hw Heating Coil,ahu1 Heating Coil Water Inlet Node,ahu1 Heating Coil Water Outlet Node;
Branch,ahu1 Main Branch,,Fan:VariableVolume,ahu1 Extract Fan,ahu1 Supply Side Inlet Node,ahu1 Extract Fan Air Outlet Node,AirLoopHVAC:OutdoorAirSystem,ahu1 Outdoor air system,ahu1 Extract Fan Air Outlet Node,ahu1 Mixed Air Outlet Node,Fan:VariableVolume,ahu1 Supply Fan,ahu1 Mixed Air Outlet Node,ahu1 Supply Fan Outlet Node,Coil:Cooling:Water,ahu1 chw Cooling Coil,ahu1 Supply Fan Outlet Node,ahu1 Coil 1 outlet Node,Coil:Heating:Water,ahu1 hw Heating Coil,ahu1 Coil 1 outlet Node,ahu1 Supply Side Outlet Node;
BranchList,CHW Demand Side Branch List,CHW Demand Side Inlet Branch,CHW Demand Side Bypass Branch,ahu1 CHW Demand Side Branch,CHW Demand Side Outlet Branch;
BranchList,CHW Supply Side Branch List,CHW Supply Side Inlet Branch,CHW Supply Side Bypass Branch,WaterCooledChiller0 Supply Side Branch,CHW Supply Side Outlet Branch;
BranchList,Condenser Loop0 Demand Side Branches,Condenser Loop0 Demand Side Inlet Branch,Condenser Loop0 Demand Side Bypass Branch,Chiller Condenser Loop0 Demand Side Branch,Condenser Loop0 Demand Side Outlet Branch;
BranchList,Condenser Loop0 Supply Side Branches,Condenser Loop0 Supply Side Inlet Branch,Condenser Loop0 Supply Side Bypass Branch,Cooling Tower Condenser Loop0 Supply Side Branch,Condenser Loop0 Supply Side Outlet Branch;
BranchList,HW Demand Side Branch List,HW Demand Side Inlet Branch,HW Demand Side Bypass Branch,ahu1 HW Demand Side Branch,HW Demand Side Outlet Branch;
BranchList,HW Supply Side Branch List,HW Supply Side Inlet Branch,HW Supply Side Bypass Branch,Boiler0 Supply Side Branch,HW Supply Side Outlet Branch;
BranchList,ahu1 Branches,ahu1 Main Branch;
Building,Building,0,Suburbs,.04,.4,FullExterior,25,6;
BuildingSurface:Detailed,Bg:CZ_Ceiling_1_0_10000,Ceiling,Project internal floor_Rev,Bg:CZ,,Surface,Fg:CZ_Floor_0_0_0,NoSun,NoWind,0,4,4.53888811,-25.90959289,0,25.84905614,-25.90959289,0,25.84905614,-4.59358562,0,4.53888811,-4.59358562,0;
BuildingSurface:Detailed,Bg:CZ_GroundFloor_0_0_0,Floor,Slab-On-Grade Floor Unheated F-0.730 (1.264) - 1,Bg:CZ,,GroundFCfactorMethod,,NoSun,NoWind,AutoCalculate,4,25.8490561409,-25.9095928896,-3.048,4.5388881054,-25.9095928896,-3.048,4.5388881054,-4.5935856206,-3.048,25.8490561409,-4.5935856206,-3.048;
BuildingSurface:Detailed,Bg:CZ_Partition_2_0_0,Wall,Project partition,Bg:CZ,,Surface,Bg:EZ_Partition_4_0_10018,NoSun,NoWind,0,4,25.8490561409,-25.90959289,-3.048,25.8490561409,-4.59358562,-3.048,25.8490561409,-4.59358562,0,25.8490561409,-25.90959289,0;
BuildingSurface:Detailed,Bg:CZ_Partition_3_0_0,Wall,Project partition,Bg:CZ,,Surface,Bg:NZ_Partition_5_0_10019,NoSun,NoWind,0,4,25.84905614,-4.5935856206,-3.048,4.53888811,-4.5935856206,-3.048,4.53888811,-4.5935856206,0,25.84905614,-4.5935856206,0;
BuildingSurface:Detailed,Bg:CZ_Partition_4_0_0,Wall,Project partition,Bg:CZ,,Surface,Bg:WZ_Partition_2_0_10020,NoSun,NoWind,0,4,4.5388881054,-4.59358562,-3.048,4.5388881054,-25.90959289,-3.048,4.5388881054,-25.90959289,0,4.5388881054,-4.59358562,0;
BuildingSurface:Detailed,Bg:CZ_Partition_5_0_0,Wall,Project partition,Bg:CZ,,Surface,Bg:SZ_Partition_3_0_10021,NoSun,NoWind,0,4,4.53888811,-25.9095928896,-3.048,25.84905614,-25.9095928896,-3.048,25.84905614,-25.9095928896,0,4.53888811,-25.9095928896,0;
BuildingSurface:Detailed,Bg:EZ_Ceiling_1_0_10006,Ceiling,Project internal floor_Rev,Bg:EZ,,Surface,Fg:EZ_Floor_0_0_0,NoSun,NoWind,0,4,25.84905614,-25.90959289,0,30.44820409,-30.49835738,0,30.44820409,-.01835738,0,25.84905614,-4.59358562,0;
BuildingSurface:Detailed,Bg:EZ_GroundFloor_0_0_0,Floor,Slab-On-Grade Floor Unheated F-0.730 (1.264) - 1,Bg:EZ,,GroundFCfactorMethod,,NoSun,NoWind,AutoCalculate,4,30.4482040924,-30.4983573763,-3.048,25.8490561409,-25.9095928896,-3.048,25.8490561409,-4.5935856206,-3.048,30.4482040924,-.0183573762,-3.048;
BuildingSurface:Detailed,Bg:EZ_Partition_3_0_0,Wall,Project partition,Bg:EZ,,Surface,Bg:NZ_Partition_2_0_10022,NoSun,NoWind,0,4,30.4482040895,-.0183573791,-3.048,25.8490561382,-4.5935856233,-3.048,25.8490561382,-4.5935856233,0,30.4482040895,-.0183573791,0;
BuildingSurface:Detailed,Bg:EZ_Partition_4_0_10018,Wall,Project partition_Rev,Bg:EZ,,Surface,Bg:CZ_Partition_2_0_0,NoSun,NoWind,0,4,25.8490561409,-4.59358562,-3.048,25.8490561409,-25.90959289,-3.048,25.8490561409,-25.90959289,0,25.8490561409,-4.59358562,0;
BuildingSurface:Detailed,Bg:EZ_Partition_5_0_0,Wall,Project partition,Bg:EZ,,Surface,Bg:SZ_Partition_2_0_10023,NoSun,NoWind,0,4,25.849056143,-25.9095928917,-3.048,30.4482040953,-30.4983573793,-3.048,30.4482040953,-30.4983573793,0,25.849056143,-25.9095928917,0;
BuildingSurface:Detailed,Bg:EZ_Wall_2_0_0,Wall,Below Grade Wall No Framing R-0.0 (0.00) C-1.140 (6.473) - 1,Bg:EZ,,GroundFCfactorMethod,,NoSun,NoWind,AutoCalculate,4,30.4482040924,-30.4983573763,-3.048,30.4482040924,-.0183573762,-3.048,30.4482040924,-.0183573762,0,30.4482040924,-30.4983573763,0;
BuildingSurface:Detailed,Bg:NZ_Ceiling_1_0_10014,Ceiling,Project internal floor_Rev,Bg:NZ,,Surface,Fg:NZ_Floor_0_0_0,NoSun,NoWind,0,4,4.53888811,-4.59358562,0,25.84905614,-4.59358562,0,30.44820409,-.01835738,0,-.03179591,-.01835738,0;
BuildingSurface:Detailed,Bg:NZ_GroundFloor_0_0_0,Floor,Slab-On-Grade Floor Unheated F-0.730 (1.264) - 1,Bg:NZ,,GroundFCfactorMethod,,NoSun,NoWind,AutoCalculate,4,30.4482040924,-.0183573762,-3.048,25.8490561409,-4.5935856206,-3.048,4.5388881054,-4.5935856206,-3.048,-.0317959077,-.0183573762,-3.048;
BuildingSurface:Detailed,Bg:NZ_Partition_2_0_10022,Wall,Project partition_Rev,Bg:NZ,,Surface,Bg:EZ_Partition_3_0_0,NoSun,NoWind,0,4,25.8490561382,-4.5935856233,-3.048,30.4482040895,-.0183573791,-3.048,30.4482040895,-.0183573791,0,25.8490561382,-4.5935856233,0;
BuildingSurface:Detailed,Bg:NZ_Partition_4_0_10024,Wall,Project partition_Rev,Bg:NZ,,Surface,Bg:WZ_Partition_3_0_0,NoSun,NoWind,0,4,-.0317959112,-.0183573728,-3.048,4.538888105,-4.5935856202,-3.048,4.538888105,-4.5935856202,0,-.0317959112,-.0183573728,0;
BuildingSurface:Detailed,Bg:NZ_Partition_5_0_10019,Wall,Project partition_Rev,Bg:NZ,,Surface,Bg:CZ_Partition_3_0_0,NoSun,NoWind,0,4,4.53888811,-4.5935856206,-3.048,25.84905614,-4.5935856206,-3.048,25.84905614,-4.5935856206,0,4.53888811,-4.5935856206,0;
BuildingSurface:Detailed,Bg:NZ_Wall_3_0_0,Wall,Below Grade Wall No Framing R-0.0 (0.00) C-1.140 (6.473) - 3,Bg:NZ,,GroundFCfactorMethod,,NoSun,NoWind,AutoCalculate,4,30.4482040924,-.0183573762,-3.048,-.0317959077,-.0183573762,-3.048,-.0317959077,-.0183573762,0,30.4482040924,-.0183573762,0;
BuildingSurface:Detailed,Bg:SZ_Ceiling_1_0_10016,Ceiling,Project internal floor_Rev,Bg:SZ,,Surface,Fg:SZ_Floor_0_0_0,NoSun,NoWind,0,4,-.03179591,-30.49835738,0,30.44820409,-30.49835738,0,25.84905614,-25.90959289,0,4.53888811,-25.90959289,0;
BuildingSurface:Detailed,Bg:SZ_GroundFloor_0_0_0,Floor,Slab-On-Grade Floor Unheated F-0.730 (1.264) - 1,Bg:SZ,,GroundFCfactorMethod,,NoSun,NoWind,AutoCalculate,4,30.4482040924,-30.4983573763,-3.048,-.0317959077,-30.4983573763,-3.048,4.5388881054,-25.9095928896,-3.048,25.8490561409,-25.9095928896,-3.048;
BuildingSurface:Detailed,Bg:SZ_Partition_2_0_10023,Wall,Project partition_Rev,Bg:SZ,,Surface,Bg:EZ_Partition_5_0_0,NoSun,NoWind,0,4,30.4482040953,-30.4983573793,-3.048,25.849056143,-25.9095928917,-3.048,25.849056143,-25.9095928917,0,30.4482040953,-30.4983573793,0;
BuildingSurface:Detailed,Bg:SZ_Partition_3_0_10021,Wall,Project partition_Rev,Bg:SZ,,Surface,Bg:CZ_Partition_5_0_0,NoSun,NoWind,0,4,25.84905614,-25.9095928896,-3.048,4.53888811,-25.9095928896,-3.048,4.53888811,-25.9095928896,0,25.84905614,-25.9095928896,0;
BuildingSurface:Detailed,Bg:SZ_Partition_4_0_10025,Wall,Project partition_Rev,Bg:SZ,,Surface,Bg:WZ_Partition_5_0_0,NoSun,NoWind,0,4,4.5388881062,-25.9095928888,-3.048,-.0317959108,-30.4983573794,-3.048,-.0317959108,-30.4983573794,0,4.5388881062,-25.9095928888,0;
BuildingSurface:Detailed,Bg:SZ_Wall_5_0_0,Wall,Below Grade Wall No Framing R-0.0 (0.00) C-1.140 (6.473) - 4,Bg:SZ,,GroundFCfactorMethod,,NoSun,NoWind,AutoCalculate,4,-.0317959077,-30.4983573763,-3.048,30.4482040924,-30.4983573763,-3.048,30.4482040924,-30.4983573763,0,-.0317959077,-30.4983573763,0;
BuildingSurface:Detailed,Bg:WZ_Ceiling_1_0_10010,Ceiling,Project internal floor_Rev,Bg:WZ,,Surface,Fg:WZ_Floor_0_0_0,NoSun,NoWind,0,4,-.03179591,-30.49835738,0,4.53888811,-25.90959289,0,4.53888811,-4.59358562,0,-.03179591,-.01835738,0;
BuildingSurface:Detailed,Bg:WZ_GroundFloor_0_0_0,Floor,Slab-On-Grade Floor Unheated F-0.730 (1.264) - 1,Bg:WZ,,GroundFCfactorMethod,,NoSun,NoWind,AutoCalculate,4,-.0317959077,-30.4983573763,-3.048,-.0317959077,-.0183573762,-3.048,4.5388881054,-4.5935856206,-3.048,4.5388881054,-25.9095928896,-3.048;
BuildingSurface:Detailed,Bg:WZ_Partition_2_0_10020,Wall,Project partition_Rev,Bg:WZ,,Surface,Bg:CZ_Partition_4_0_0,NoSun,NoWind,0,4,4.5388881054,-25.90959289,-3.048,4.5388881054,-4.59358562,-3.048,4.5388881054,-4.59358562,0,4.5388881054,-25.90959289,0;
BuildingSurface:Detailed,Bg:WZ_Partition_3_0_0,Wall,Project partition,Bg:WZ,,Surface,Bg:NZ_Partition_4_0_10024,NoSun,NoWind,0,4,4.538888105,-4.5935856202,-3.048,-.0317959112,-.0183573728,-3.048,-.0317959112,-.0183573728,0,4.538888105,-4.5935856202,0;
BuildingSurface:Detailed,Bg:WZ_Partition_5_0_0,Wall,Project partition,Bg:WZ,,Surface,Bg:SZ_Partition_4_0_10025,NoSun,NoWind,0,4,-.0317959108,-30.4983573794,-3.048,4.5388881062,-25.9095928888,-3.048,4.5388881062,-25.9095928888,0,-.0317959108,-30.4983573794,0;
BuildingSurface:Detailed,Bg:WZ_Wall_4_0_0,Wall,Below Grade Wall No Framing R-0.0 (0.00) C-1.140 (6.473) - 2,Bg:WZ,,GroundFCfactorMethod,,NoSun,NoWind,AutoCalculate,4,-.0317959077,-.0183573762,-3.048,-.0317959077,-30.4983573763,-3.048,-.0317959077,-30.4983573763,0,-.0317959077,-.0183573762,0;
BuildingSurface:Detailed,Fg:CZ_Ceiling_1_0_0,Ceiling,Project internal floor_Reversed,Fg:CZ,,Surface,Fm:CZ_Floor_0_0_10001,NoSun,NoWind,0,4,4.53888811,-25.90959289,3.048,25.84905614,-25.90959289,3.048,25.84905614,-4.59358562,3.048,4.53888811,-4.59358562,3.048;
BuildingSurface:Detailed,Fg:CZ_Floor_0_0_0,Floor,Project internal floor,Fg:CZ,,Surface,Bg:CZ_Ceiling_1_0_10000,NoSun,NoWind,0,4,25.84905614,-25.90959289,0,4.53888811,-25.90959289,0,4.53888811,-4.59358562,0,25.84905614,-4.59358562,0;
BuildingSurface:Detailed,Fg:CZ_Partition_2_0_0,Wall,Project partition,Fg:CZ,,Surface,Fg:EZ_Partition_4_0_10002,NoSun,NoWind,0,4,25.8490561409,-25.90959289,0,25.8490561409,-4.59358562,0,25.8490561409,-4.59358562,3.048,25.8490561409,-25.90959289,3.048;
BuildingSurface:Detailed,Fg:CZ_Partition_3_0_0,Wall,Project partition,Fg:CZ,,Surface,Fg:NZ_Partition_5_0_10003,NoSun,NoWind,0,4,25.84905614,-4.5935856206,0,4.53888811,-4.5935856206,0,4.53888811,-4.5935856206,3.048,25.84905614,-4.5935856206,3.048;
BuildingSurface:Detailed,Fg:CZ_Partition_4_0_0,Wall,Project partition,Fg:CZ,,Surface,Fg:WZ_Partition_2_0_10004,NoSun,NoWind,0,4,4.5388881054,-4.59358562,0,4.5388881054,-25.90959289,0,4.5388881054,-25.90959289,3.048,4.5388881054,-4.59358562,3.048;
BuildingSurface:Detailed,Fg:CZ_Partition_5_0_0,Wall,Project partition,Fg:CZ,,Surface,Fg:SZ_Partition_3_0_10005,NoSun,NoWind,0,4,4.53888811,-25.9095928896,0,25.84905614,-25.9095928896,0,25.84905614,-25.9095928896,3.048,4.53888811,-25.9095928896,3.048;
BuildingSurface:Detailed,Fg:EZ_Ceiling_1_0_0,Ceiling,Project internal floor_Reversed,Fg:EZ,,Surface,Fm:EZ_Floor_0_0_10007,NoSun,NoWind,0,4,25.84905614,-25.90959289,3.048,30.44820409,-30.49835738,3.048,30.44820409,-.01835738,3.048,25.84905614,-4.59358562,3.048;
BuildingSurface:Detailed,Fg:EZ_Floor_0_0_0,Floor,Project internal floor,Fg:EZ,,Surface,Bg:EZ_Ceiling_1_0_10006,NoSun,NoWind,0,4,30.44820409,-30.49835738,0,25.84905614,-25.90959289,0,25.84905614,-4.59358562,0,30.44820409,-.01835738,0;
BuildingSurface:Detailed,Fg:EZ_Partition_3_0_0,Wall,Project partition,Fg:EZ,,Surface,Fg:NZ_Partition_2_0_10008,NoSun,NoWind,0,4,30.4482040895,-.0183573791,0,25.8490561382,-4.5935856233,0,25.8490561382,-4.5935856233,3.048,30.4482040895,-.0183573791,3.048;
BuildingSurface:Detailed,Fg:EZ_Partition_4_0_10002,Wall,Project partition_Rev,Fg:EZ,,Surface,Fg:CZ_Partition_2_0_0,NoSun,NoWind,0,4,25.8490561409,-4.59358562,0,25.8490561409,-25.90959289,0,25.8490561409,-25.90959289,3.048,25.8490561409,-4.59358562,3.048;
BuildingSurface:Detailed,Fg:EZ_Partition_5_0_0,Wall,Project partition,Fg:EZ,,Surface,Fg:SZ_Partition_2_0_10009,NoSun,NoWind,0,4,25.849056143,-25.9095928917,0,30.4482040953,-30.4983573793,0,30.4482040953,-30.4983573793,3.048,25.849056143,-25.9095928917,3.048;
BuildingSurface:Detailed,Fg:EZ_Wall_2_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Fg:EZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,30.4482040924,-30.4983573763,0,30.4482040924,-.0183573762,0,30.4482040924,-.0183573762,3.048,30.4482040924,-30.4983573763,3.048;
BuildingSurface:Detailed,Fg:NZ_Ceiling_1_0_0,Ceiling,Project internal floor_Reversed,Fg:NZ,,Surface,Fm:NZ_Floor_0_0_10015,NoSun,NoWind,0,4,4.53888811,-4.59358562,3.048,25.84905614,-4.59358562,3.048,30.44820409,-.01835738,3.048,-.03179591,-.01835738,3.048;
BuildingSurface:Detailed,Fg:NZ_Floor_0_0_0,Floor,Project internal floor,Fg:NZ,,Surface,Bg:NZ_Ceiling_1_0_10014,NoSun,NoWind,0,4,30.44820409,-.01835738,0,25.84905614,-4.59358562,0,4.53888811,-4.59358562,0,-.03179591,-.01835738,0;
BuildingSurface:Detailed,Fg:NZ_Partition_2_0_10008,Wall,Project partition_Rev,Fg:NZ,,Surface,Fg:EZ_Partition_3_0_0,NoSun,NoWind,0,4,25.8490561382,-4.5935856233,0,30.4482040895,-.0183573791,0,30.4482040895,-.0183573791,3.048,25.8490561382,-4.5935856233,3.048;
BuildingSurface:Detailed,Fg:NZ_Partition_4_0_10012,Wall,Project partition_Rev,Fg:NZ,,Surface,Fg:WZ_Partition_3_0_0,NoSun,NoWind,0,4,-.0317959112,-.0183573728,0,4.538888105,-4.5935856202,0,4.538888105,-4.5935856202,3.048,-.0317959112,-.0183573728,3.048;
BuildingSurface:Detailed,Fg:NZ_Partition_5_0_10003,Wall,Project partition_Rev,Fg:NZ,,Surface,Fg:CZ_Partition_3_0_0,NoSun,NoWind,0,4,4.53888811,-4.5935856206,0,25.84905614,-4.5935856206,0,25.84905614,-4.5935856206,3.048,4.53888811,-4.5935856206,3.048;
BuildingSurface:Detailed,Fg:NZ_Wall_3_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Fg:NZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,30.4482040924,-.0183573762,0,-.0317959077,-.0183573762,0,-.0317959077,-.0183573762,3.048,30.4482040924,-.0183573762,3.048;
BuildingSurface:Detailed,Fg:SZ_Ceiling_1_0_0,Ceiling,Project internal floor_Reversed,Fg:SZ,,Surface,Fm:SZ_Floor_0_0_10017,NoSun,NoWind,0,4,-.03179591,-30.49835738,3.048,30.44820409,-30.49835738,3.048,25.84905614,-25.90959289,3.048,4.53888811,-25.90959289,3.048;
BuildingSurface:Detailed,Fg:SZ_Floor_0_0_0,Floor,Project internal floor,Fg:SZ,,Surface,Bg:SZ_Ceiling_1_0_10016,NoSun,NoWind,0,4,30.44820409,-30.49835738,0,-.03179591,-30.49835738,0,4.53888811,-25.90959289,0,25.84905614,-25.90959289,0;
BuildingSurface:Detailed,Fg:SZ_Partition_2_0_10009,Wall,Project partition_Rev,Fg:SZ,,Surface,Fg:EZ_Partition_5_0_0,NoSun,NoWind,0,4,30.4482040953,-30.4983573793,0,25.849056143,-25.9095928917,0,25.849056143,-25.9095928917,3.048,30.4482040953,-30.4983573793,3.048;
BuildingSurface:Detailed,Fg:SZ_Partition_3_0_10005,Wall,Project partition_Rev,Fg:SZ,,Surface,Fg:CZ_Partition_5_0_0,NoSun,NoWind,0,4,25.84905614,-25.9095928896,0,4.53888811,-25.9095928896,0,4.53888811,-25.9095928896,3.048,25.84905614,-25.9095928896,3.048;
BuildingSurface:Detailed,Fg:SZ_Partition_4_0_10013,Wall,Project partition_Rev,Fg:SZ,,Surface,Fg:WZ_Partition_5_0_0,NoSun,NoWind,0,4,4.5388881062,-25.9095928888,0,-.0317959108,-30.4983573794,0,-.0317959108,-30.4983573794,3.048,4.5388881062,-25.9095928888,3.048;
BuildingSurface:Detailed,Fg:SZ_Wall_5_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Fg:SZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,-.0317959077,-30.4983573763,0,30.4482040924,-30.4983573763,0,30.4482040924,-30.4983573763,3.048,-.0317959077,-30.4983573763,3.048;
BuildingSurface:Detailed,Fg:WZ_Ceiling_1_0_0,Ceiling,Project internal floor_Reversed,Fg:WZ,,Surface,Fm:WZ_Floor_0_0_10011,NoSun,NoWind,0,4,-.03179591,-30.49835738,3.048,4.53888811,-25.90959289,3.048,4.53888811,-4.59358562,3.048,-.03179591,-.01835738,3.048;
BuildingSurface:Detailed,Fg:WZ_Floor_0_0_0,Floor,Project internal floor,Fg:WZ,,Surface,Bg:WZ_Ceiling_1_0_10010,NoSun,NoWind,0,4,-.03179591,-30.49835738,0,-.03179591,-.01835738,0,4.53888811,-4.59358562,0,4.53888811,-25.90959289,0;
BuildingSurface:Detailed,Fg:WZ_Partition_2_0_10004,Wall,Project partition_Rev,Fg:WZ,,Surface,Fg:CZ_Partition_4_0_0,NoSun,NoWind,0,4,4.5388881054,-25.90959289,0,4.5388881054,-4.59358562,0,4.5388881054,-4.59358562,3.048,4.5388881054,-25.90959289,3.048;
BuildingSurface:Detailed,Fg:WZ_Partition_3_0_0,Wall,Project partition,Fg:WZ,,Surface,Fg:NZ_Partition_4_0_10012,NoSun,NoWind,0,4,4.538888105,-4.5935856202,0,-.0317959112,-.0183573728,0,-.0317959112,-.0183573728,3.048,4.538888105,-4.5935856202,3.048;
BuildingSurface:Detailed,Fg:WZ_Partition_5_0_0,Wall,Project partition,Fg:WZ,,Surface,Fg:SZ_Partition_4_0_10013,NoSun,NoWind,0,4,-.0317959108,-30.4983573794,0,4.5388881062,-25.9095928888,0,4.5388881062,-25.9095928888,3.048,-.0317959108,-30.4983573794,3.048;
BuildingSurface:Detailed,Fg:WZ_Wall_4_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Fg:WZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,-.0317959077,-.0183573762,0,-.0317959077,-30.4983573763,0,-.0317959077,-30.4983573763,3.048,-.0317959077,-.0183573762,3.048;
BuildingSurface:Detailed,Fm:CZ_Ceiling_1_0_0,Ceiling,Project internal floor_Reversed,Fm:CZ,,Surface,Ft:CZ_Floor_0_0_10026,NoSun,NoWind,0,4,4.53888811,-25.90959289,6.096,25.84905614,-25.90959289,6.096,25.84905614,-4.59358562,6.096,4.53888811,-4.59358562,6.096;
BuildingSurface:Detailed,Fm:CZ_Floor_0_0_10001,Floor,Project internal floor_Reversed_Rev,Fm:CZ,,Surface,Fg:CZ_Ceiling_1_0_0,NoSun,NoWind,0,4,25.84905614,-25.90959289,3.048,4.53888811,-25.90959289,3.048,4.53888811,-4.59358562,3.048,25.84905614,-4.59358562,3.048;
BuildingSurface:Detailed,Fm:CZ_Partition_2_0_0,Wall,Project partition,Fm:CZ,,Surface,Fm:EZ_Partition_4_0_10027,NoSun,NoWind,0,4,25.8490561409,-25.90959289,3.048,25.8490561409,-4.59358562,3.048,25.8490561409,-4.59358562,6.096,25.8490561409,-25.90959289,6.096;
BuildingSurface:Detailed,Fm:CZ_Partition_3_0_0,Wall,Project partition,Fm:CZ,,Surface,Fm:NZ_Partition_5_0_10028,NoSun,NoWind,0,4,25.84905614,-4.5935856206,3.048,4.53888811,-4.5935856206,3.048,4.53888811,-4.5935856206,6.096,25.84905614,-4.5935856206,6.096;
BuildingSurface:Detailed,Fm:CZ_Partition_4_0_0,Wall,Project partition,Fm:CZ,,Surface,Fm:WZ_Partition_2_0_10029,NoSun,NoWind,0,4,4.5388881054,-4.59358562,3.048,4.5388881054,-25.90959289,3.048,4.5388881054,-25.90959289,6.096,4.5388881054,-4.59358562,6.096;
BuildingSurface:Detailed,Fm:CZ_Partition_5_0_0,Wall,Project partition,Fm:CZ,,Surface,Fm:SZ_Partition_3_0_10030,NoSun,NoWind,0,4,4.53888811,-25.9095928896,3.048,25.84905614,-25.9095928896,3.048,25.84905614,-25.9095928896,6.096,4.53888811,-25.9095928896,6.096;
BuildingSurface:Detailed,Fm:EZ_Ceiling_1_0_0,Ceiling,Project internal floor_Reversed,Fm:EZ,,Surface,Ft:EZ_Floor_0_0_10031,NoSun,NoWind,0,4,25.84905614,-25.90959289,6.096,30.44820409,-30.49835738,6.096,30.44820409,-.01835738,6.096,25.84905614,-4.59358562,6.096;
BuildingSurface:Detailed,Fm:EZ_Floor_0_0_10007,Floor,Project internal floor_Reversed_Rev,Fm:EZ,,Surface,Fg:EZ_Ceiling_1_0_0,NoSun,NoWind,0,4,30.44820409,-30.49835738,3.048,25.84905614,-25.90959289,3.048,25.84905614,-4.59358562,3.048,30.44820409,-.01835738,3.048;
BuildingSurface:Detailed,Fm:EZ_Partition_3_0_0,Wall,Project partition,Fm:EZ,,Surface,Fm:NZ_Partition_2_0_10032,NoSun,NoWind,0,4,30.4482040895,-.0183573791,3.048,25.8490561382,-4.5935856233,3.048,25.8490561382,-4.5935856233,6.096,30.4482040895,-.0183573791,6.096;
BuildingSurface:Detailed,Fm:EZ_Partition_4_0_10027,Wall,Project partition_Rev,Fm:EZ,,Surface,Fm:CZ_Partition_2_0_0,NoSun,NoWind,0,4,25.8490561409,-4.59358562,3.048,25.8490561409,-25.90959289,3.048,25.8490561409,-25.90959289,6.096,25.8490561409,-4.59358562,6.096;
BuildingSurface:Detailed,Fm:EZ_Partition_5_0_0,Wall,Project partition,Fm:EZ,,Surface,Fm:SZ_Partition_2_0_10033,NoSun,NoWind,0,4,25.849056143,-25.9095928917,3.048,30.4482040953,-30.4983573793,3.048,30.4482040953,-30.4983573793,6.096,25.849056143,-25.9095928917,6.096;
BuildingSurface:Detailed,Fm:EZ_Wall_2_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Fm:EZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,30.4482040924,-30.4983573763,3.048,30.4482040924,-.0183573762,3.048,30.4482040924,-.0183573762,6.096,30.4482040924,-30.4983573763,6.096;
BuildingSurface:Detailed,Fm:NZ_Ceiling_1_0_0,Ceiling,Project internal floor_Reversed,Fm:NZ,,Surface,Ft:NZ_Floor_0_0_10037,NoSun,NoWind,0,4,4.53888811,-4.59358562,6.096,25.84905614,-4.59358562,6.096,30.44820409,-.01835738,6.096,-.03179591,-.01835738,6.096;
BuildingSurface:Detailed,Fm:NZ_Floor_0_0_10015,Floor,Project internal floor_Reversed_Rev,Fm:NZ,,Surface,Fg:NZ_Ceiling_1_0_0,NoSun,NoWind,0,4,30.44820409,-.01835738,3.048,25.84905614,-4.59358562,3.048,4.53888811,-4.59358562,3.048,-.03179591,-.01835738,3.048;
BuildingSurface:Detailed,Fm:NZ_Partition_2_0_10032,Wall,Project partition_Rev,Fm:NZ,,Surface,Fm:EZ_Partition_3_0_0,NoSun,NoWind,0,4,25.8490561382,-4.5935856233,3.048,30.4482040895,-.0183573791,3.048,30.4482040895,-.0183573791,6.096,25.8490561382,-4.5935856233,6.096;
BuildingSurface:Detailed,Fm:NZ_Partition_4_0_10035,Wall,Project partition_Rev,Fm:NZ,,Surface,Fm:WZ_Partition_3_0_0,NoSun,NoWind,0,4,-.0317959112,-.0183573728,3.048,4.538888105,-4.5935856202,3.048,4.538888105,-4.5935856202,6.096,-.0317959112,-.0183573728,6.096;
BuildingSurface:Detailed,Fm:NZ_Partition_5_0_10028,Wall,Project partition_Rev,Fm:NZ,,Surface,Fm:CZ_Partition_3_0_0,NoSun,NoWind,0,4,4.53888811,-4.5935856206,3.048,25.84905614,-4.5935856206,3.048,25.84905614,-4.5935856206,6.096,4.53888811,-4.5935856206,6.096;
BuildingSurface:Detailed,Fm:NZ_Wall_3_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Fm:NZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,30.4482040924,-.0183573762,3.048,-.0317959077,-.0183573762,3.048,-.0317959077,-.0183573762,6.096,30.4482040924,-.0183573762,6.096;
BuildingSurface:Detailed,Fm:SZ_Ceiling_1_0_0,Ceiling,Project internal floor_Reversed,Fm:SZ,,Surface,Ft:SZ_Floor_0_0_10038,NoSun,NoWind,0,4,-.03179591,-30.49835738,6.096,30.44820409,-30.49835738,6.096,25.84905614,-25.90959289,6.096,4.53888811,-25.90959289,6.096;
BuildingSurface:Detailed,Fm:SZ_Floor_0_0_10017,Floor,Project internal floor_Reversed_Rev,Fm:SZ,,Surface,Fg:SZ_Ceiling_1_0_0,NoSun,NoWind,0,4,30.44820409,-30.49835738,3.048,-.03179591,-30.49835738,3.048,4.53888811,-25.90959289,3.048,25.84905614,-25.90959289,3.048;
BuildingSurface:Detailed,Fm:SZ_Partition_2_0_10033,Wall,Project partition_Rev,Fm:SZ,,Surface,Fm:EZ_Partition_5_0_0,NoSun,NoWind,0,4,30.4482040953,-30.4983573793,3.048,25.849056143,-25.9095928917,3.048,25.849056143,-25.9095928917,6.096,30.4482040953,-30.4983573793,6.096;
BuildingSurface:Detailed,Fm:SZ_Partition_3_0_10030,Wall,Project partition_Rev,Fm:SZ,,Surface,Fm:CZ_Partition_5_0_0,NoSun,NoWind,0,4,25.84905614,-25.9095928896,3.048,4.53888811,-25.9095928896,3.048,4.53888811,-25.9095928896,6.096,25.84905614,-25.9095928896,6.096;
BuildingSurface:Detailed,Fm:SZ_Partition_4_0_10036,Wall,Project partition_Rev,Fm:SZ,,Surface,Fm:WZ_Partition_5_0_0,NoSun,NoWind,0,4,4.5388881062,-25.9095928888,3.048,-.0317959108,-30.4983573794,3.048,-.0317959108,-30.4983573794,6.096,4.5388881062,-25.9095928888,6.096;
BuildingSurface:Detailed,Fm:SZ_Wall_5_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Fm:SZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,-.0317959077,-30.4983573763,3.048,30.4482040924,-30.4983573763,3.048,30.4482040924,-30.4983573763,6.096,-.0317959077,-30.4983573763,6.096;
BuildingSurface:Detailed,Fm:WZ_Ceiling_1_0_0,Ceiling,Project internal floor_Reversed,Fm:WZ,,Surface,Ft:WZ_Floor_0_0_10034,NoSun,NoWind,0,4,-.03179591,-30.49835738,6.096,4.53888811,-25.90959289,6.096,4.53888811,-4.59358562,6.096,-.03179591,-.01835738,6.096;
BuildingSurface:Detailed,Fm:WZ_Floor_0_0_10011,Floor,Project internal floor_Reversed_Rev,Fm:WZ,,Surface,Fg:WZ_Ceiling_1_0_0,NoSun,NoWind,0,4,-.03179591,-30.49835738,3.048,-.03179591,-.01835738,3.048,4.53888811,-4.59358562,3.048,4.53888811,-25.90959289,3.048;
BuildingSurface:Detailed,Fm:WZ_Partition_2_0_10029,Wall,Project partition_Rev,Fm:WZ,,Surface,Fm:CZ_Partition_4_0_0,NoSun,NoWind,0,4,4.5388881054,-25.90959289,3.048,4.5388881054,-4.59358562,3.048,4.5388881054,-4.59358562,6.096,4.5388881054,-25.90959289,6.096;
BuildingSurface:Detailed,Fm:WZ_Partition_3_0_0,Wall,Project partition,Fm:WZ,,Surface,Fm:NZ_Partition_4_0_10035,NoSun,NoWind,0,4,4.538888105,-4.5935856202,3.048,-.0317959112,-.0183573728,3.048,-.0317959112,-.0183573728,6.096,4.538888105,-4.5935856202,6.096;
BuildingSurface:Detailed,Fm:WZ_Partition_5_0_0,Wall,Project partition,Fm:WZ,,Surface,Fm:SZ_Partition_4_0_10036,NoSun,NoWind,0,4,-.0317959108,-30.4983573794,3.048,4.5388881062,-25.9095928888,3.048,4.5388881062,-25.9095928888,6.096,-.0317959108,-30.4983573794,6.096;
BuildingSurface:Detailed,Fm:WZ_Wall_4_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Fm:WZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,-.0317959077,-.0183573762,3.048,-.0317959077,-30.4983573763,3.048,-.0317959077,-30.4983573763,6.096,-.0317959077,-.0183573762,6.096;
BuildingSurface:Detailed,Ft:CZ_Floor_0_0_10026,Floor,Project internal floor_Reversed_Rev,Ft:CZ,,Surface,Fm:CZ_Ceiling_1_0_0,NoSun,NoWind,0,4,25.84905614,-25.90959289,6.096,4.53888811,-25.90959289,6.096,4.53888811,-4.59358562,6.096,25.84905614,-4.59358562,6.096;
BuildingSurface:Detailed,Ft:CZ_Partition_2_0_0,Wall,Project partition,Ft:CZ,,Surface,Ft:EZ_Partition_4_0_10039,NoSun,NoWind,0,4,25.8490561409,-25.90959289,6.096,25.8490561409,-4.59358562,6.096,25.8490561409,-4.59358562,9.144,25.8490561409,-25.90959289,9.144;
BuildingSurface:Detailed,Ft:CZ_Partition_3_0_0,Wall,Project partition,Ft:CZ,,Surface,Ft:NZ_Partition_5_0_10040,NoSun,NoWind,0,4,25.84905614,-4.5935856206,6.096,4.53888811,-4.5935856206,6.096,4.53888811,-4.5935856206,9.144,25.84905614,-4.5935856206,9.144;
BuildingSurface:Detailed,Ft:CZ_Partition_4_0_0,Wall,Project partition,Ft:CZ,,Surface,Ft:WZ_Partition_2_0_10041,NoSun,NoWind,0,4,4.5388881054,-4.59358562,6.096,4.5388881054,-25.90959289,6.096,4.5388881054,-25.90959289,9.144,4.5388881054,-4.59358562,9.144;
BuildingSurface:Detailed,Ft:CZ_Partition_5_0_0,Wall,Project partition,Ft:CZ,,Surface,Ft:SZ_Partition_3_0_10042,NoSun,NoWind,0,4,4.53888811,-25.9095928896,6.096,25.84905614,-25.9095928896,6.096,25.84905614,-25.9095928896,9.144,4.53888811,-25.9095928896,9.144;
BuildingSurface:Detailed,Ft:CZ_Roof_1_0_0,Roof,Roof Ins Entirely above Deck R-20 (3.5) U-0.048 (0.273),Ft:CZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,4.5388881054,-25.9095928896,9.144,25.8490561409,-25.9095928896,9.144,25.8490561409,-4.5935856206,9.144,4.5388881054,-4.5935856206,9.144;
BuildingSurface:Detailed,Ft:EZ_Floor_0_0_10031,Floor,Project internal floor_Reversed_Rev,Ft:EZ,,Surface,Fm:EZ_Ceiling_1_0_0,NoSun,NoWind,0,4,30.44820409,-30.49835738,6.096,25.84905614,-25.90959289,6.096,25.84905614,-4.59358562,6.096,30.44820409,-.01835738,6.096;
BuildingSurface:Detailed,Ft:EZ_Partition_3_0_0,Wall,Project partition,Ft:EZ,,Surface,Ft:NZ_Partition_2_0_10043,NoSun,NoWind,0,4,30.4482040895,-.0183573791,6.096,25.8490561382,-4.5935856233,6.096,25.8490561382,-4.5935856233,9.144,30.4482040895,-.0183573791,9.144;
BuildingSurface:Detailed,Ft:EZ_Partition_4_0_10039,Wall,Project partition_Rev,Ft:EZ,,Surface,Ft:CZ_Partition_2_0_0,NoSun,NoWind,0,4,25.8490561409,-4.59358562,6.096,25.8490561409,-25.90959289,6.096,25.8490561409,-25.90959289,9.144,25.8490561409,-4.59358562,9.144;
BuildingSurface:Detailed,Ft:EZ_Partition_5_0_0,Wall,Project partition,Ft:EZ,,Surface,Ft:SZ_Partition_2_0_10044,NoSun,NoWind,0,4,25.849056143,-25.9095928917,6.096,30.4482040953,-30.4983573793,6.096,30.4482040953,-30.4983573793,9.144,25.849056143,-25.9095928917,9.144;
BuildingSurface:Detailed,Ft:EZ_Roof_1_0_0,Roof,Roof Ins Entirely above Deck R-20 (3.5) U-0.048 (0.273),Ft:EZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,25.8490561409,-25.9095928896,9.144,30.4482040924,-30.4983573763,9.144,30.4482040924,-.0183573762,9.144,25.8490561409,-4.5935856206,9.144;
BuildingSurface:Detailed,Ft:EZ_Wall_2_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Ft:EZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,30.4482040924,-30.4983573763,6.096,30.4482040924,-.0183573762,6.096,30.4482040924,-.0183573762,9.144,30.4482040924,-30.4983573763,9.144;
BuildingSurface:Detailed,Ft:NZ_Floor_0_0_10037,Floor,Project internal floor_Reversed_Rev,Ft:NZ,,Surface,Fm:NZ_Ceiling_1_0_0,NoSun,NoWind,0,4,30.44820409,-.01835738,6.096,25.84905614,-4.59358562,6.096,4.53888811,-4.59358562,6.096,-.03179591,-.01835738,6.096;
BuildingSurface:Detailed,Ft:NZ_Partition_2_0_10043,Wall,Project partition_Rev,Ft:NZ,,Surface,Ft:EZ_Partition_3_0_0,NoSun,NoWind,0,4,25.8490561382,-4.5935856233,6.096,30.4482040895,-.0183573791,6.096,30.4482040895,-.0183573791,9.144,25.8490561382,-4.5935856233,9.144;
BuildingSurface:Detailed,Ft:NZ_Partition_4_0_10045,Wall,Project partition_Rev,Ft:NZ,,Surface,Ft:WZ_Partition_3_0_0,NoSun,NoWind,0,4,-.0317959112,-.0183573728,6.096,4.538888105,-4.5935856202,6.096,4.538888105,-4.5935856202,9.144,-.0317959112,-.0183573728,9.144;
BuildingSurface:Detailed,Ft:NZ_Partition_5_0_10040,Wall,Project partition_Rev,Ft:NZ,,Surface,Ft:CZ_Partition_3_0_0,NoSun,NoWind,0,4,4.53888811,-4.5935856206,6.096,25.84905614,-4.5935856206,6.096,25.84905614,-4.5935856206,9.144,4.53888811,-4.5935856206,9.144;
BuildingSurface:Detailed,Ft:NZ_Roof_1_0_0,Roof,Roof Ins Entirely above Deck R-20 (3.5) U-0.048 (0.273),Ft:NZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,4.5388881054,-4.5935856206,9.144,25.8490561409,-4.5935856206,9.144,30.4482040924,-.0183573762,9.144,-.0317959077,-.0183573762,9.144;
BuildingSurface:Detailed,Ft:NZ_Wall_3_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Ft:NZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,30.4482040924,-.0183573762,6.096,-.0317959077,-.0183573762,6.096,-.0317959077,-.0183573762,9.144,30.4482040924,-.0183573762,9.144;
BuildingSurface:Detailed,Ft:SZ_Floor_0_0_10038,Floor,Project internal floor_Reversed_Rev,Ft:SZ,,Surface,Fm:SZ_Ceiling_1_0_0,NoSun,NoWind,0,4,30.44820409,-30.49835738,6.096,-.03179591,-30.49835738,6.096,4.53888811,-25.90959289,6.096,25.84905614,-25.90959289,6.096;
BuildingSurface:Detailed,Ft:SZ_Partition_2_0_10044,Wall,Project partition_Rev,Ft:SZ,,Surface,Ft:EZ_Partition_5_0_0,NoSun,NoWind,0,4,30.4482040953,-30.4983573793,6.096,25.849056143,-25.9095928917,6.096,25.849056143,-25.9095928917,9.144,30.4482040953,-30.4983573793,9.144;
BuildingSurface:Detailed,Ft:SZ_Partition_3_0_10042,Wall,Project partition_Rev,Ft:SZ,,Surface,Ft:CZ_Partition_5_0_0,NoSun,NoWind,0,4,25.84905614,-25.9095928896,6.096,4.53888811,-25.9095928896,6.096,4.53888811,-25.9095928896,9.144,25.84905614,-25.9095928896,9.144;
BuildingSurface:Detailed,Ft:SZ_Partition_4_0_10046,Wall,Project partition_Rev,Ft:SZ,,Surface,Ft:WZ_Partition_5_0_0,NoSun,NoWind,0,4,4.5388881062,-25.9095928888,6.096,-.0317959108,-30.4983573794,6.096,-.0317959108,-30.4983573794,9.144,4.5388881062,-25.9095928888,9.144;
BuildingSurface:Detailed,Ft:SZ_Roof_1_0_0,Roof,Roof Ins Entirely above Deck R-20 (3.5) U-0.048 (0.273),Ft:SZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,-.0317959077,-30.4983573763,9.144,30.4482040924,-30.4983573763,9.144,25.8490561409,-25.9095928896,9.144,4.5388881054,-25.9095928896,9.144;
BuildingSurface:Detailed,Ft:SZ_Wall_5_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Ft:SZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,-.0317959077,-30.4983573763,6.096,30.4482040924,-30.4983573763,6.096,30.4482040924,-30.4983573763,9.144,-.0317959077,-30.4983573763,9.144;
BuildingSurface:Detailed,Ft:WZ_Floor_0_0_10034,Floor,Project internal floor_Reversed_Rev,Ft:WZ,,Surface,Fm:WZ_Ceiling_1_0_0,NoSun,NoWind,0,4,-.03179591,-30.49835738,6.096,-.03179591,-.01835738,6.096,4.53888811,-4.59358562,6.096,4.53888811,-25.90959289,6.096;
BuildingSurface:Detailed,Ft:WZ_Partition_2_0_10041,Wall,Project partition_Rev,Ft:WZ,,Surface,Ft:CZ_Partition_4_0_0,NoSun,NoWind,0,4,4.5388881054,-25.90959289,6.096,4.5388881054,-4.59358562,6.096,4.5388881054,-4.59358562,9.144,4.5388881054,-25.90959289,9.144;
BuildingSurface:Detailed,Ft:WZ_Partition_3_0_0,Wall,Project partition,Ft:WZ,,Surface,Ft:NZ_Partition_4_0_10045,NoSun,NoWind,0,4,4.538888105,-4.5935856202,6.096,-.0317959112,-.0183573728,6.096,-.0317959112,-.0183573728,9.144,4.538888105,-4.5935856202,9.144;
BuildingSurface:Detailed,Ft:WZ_Partition_5_0_0,Wall,Project partition,Ft:WZ,,Surface,Ft:SZ_Partition_4_0_10046,NoSun,NoWind,0,4,-.0317959108,-30.4983573794,6.096,4.5388881062,-25.9095928888,6.096,4.5388881062,-25.9095928888,9.144,-.0317959108,-30.4983573794,9.144;
BuildingSurface:Detailed,Ft:WZ_Roof_1_0_0,Roof,Roof Ins Entirely above Deck R-20 (3.5) U-0.048 (0.273),Ft:WZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,-.0317959077,-30.4983573763,9.144,4.5388881054,-25.9095928896,9.144,4.5388881054,-4.5935856206,9.144,-.0317959077,-.0183573762,9.144;
BuildingSurface:Detailed,Ft:WZ_Wall_4_0_0,Wall,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),Ft:WZ,,Outdoors,,SunExposed,WindExposed,AutoCalculate,4,-.0317959077,-.0183573762,6.096,-.0317959077,-30.4983573763,6.096,-.0317959077,-30.4983573763,9.144,-.0317959077,-.0183573762,9.144;
Chiller:Electric:EIR,WaterCooledChiller0,autosize,5.50,6.67,29.40,autosize,autosize,DOE-2 Centrifugal/5.50COP CAPFT,DOE-2 Centrifugal/5.50COP EIRFT,DOE-2 Centrifugal/5.50COP EIRFPLR,0.10,1.00,1.00,0.10,WaterCooledChiller0 Inlet Node,WaterCooledChiller0 Outlet Node,WaterCooledChiller0 Condenser Inlet Node,WaterCooledChiller0 Condenser Outlet Node,WaterCooled,0.00,1.00,2.00,NotModulated,0.0;
Coil:Cooling:Water,ahu1 chw Cooling Coil,On 24/7,autosize,autosize,autosize,autosize,autosize,autosize,autosize,ahu1 Cooling Coil Water Inlet Node,ahu1 Cooling Coil Water Outlet Node,ahu1 Supply Fan Outlet Node,ahu1 Coil 1 outlet Node,SimpleAnalysis,CrossFlow;
Coil:Heating:Electric,Bg:CZ zone Heating Coil,On 24/7,1.00,autosize,Bg:CZ Single Duct VAV Reheat Damper Outlet,Bg:CZ Air Distribution Unit Outlet,Bg:CZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Bg:EZ zone Heating Coil,On 24/7,1.00,autosize,Bg:EZ Single Duct VAV Reheat Damper Outlet,Bg:EZ Air Distribution Unit Outlet,Bg:EZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Bg:NZ zone Heating Coil,On 24/7,1.00,autosize,Bg:NZ Single Duct VAV Reheat Damper Outlet,Bg:NZ Air Distribution Unit Outlet,Bg:NZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Bg:SZ zone Heating Coil,On 24/7,1.00,autosize,Bg:SZ Single Duct VAV Reheat Damper Outlet,Bg:SZ Air Distribution Unit Outlet,Bg:SZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Bg:WZ zone Heating Coil,On 24/7,1.00,autosize,Bg:WZ Single Duct VAV Reheat Damper Outlet,Bg:WZ Air Distribution Unit Outlet,Bg:WZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Fg:CZ zone Heating Coil,On 24/7,1.00,autosize,Fg:CZ Single Duct VAV Reheat Damper Outlet,Fg:CZ Air Distribution Unit Outlet,Fg:CZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Fg:EZ zone Heating Coil,On 24/7,1.00,autosize,Fg:EZ Single Duct VAV Reheat Damper Outlet,Fg:EZ Air Distribution Unit Outlet,Fg:EZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Fg:NZ zone Heating Coil,On 24/7,1.00,autosize,Fg:NZ Single Duct VAV Reheat Damper Outlet,Fg:NZ Air Distribution Unit Outlet,Fg:NZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Fg:SZ zone Heating Coil,On 24/7,1.00,autosize,Fg:SZ Single Duct VAV Reheat Damper Outlet,Fg:SZ Air Distribution Unit Outlet,Fg:SZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Fg:WZ zone Heating Coil,On 24/7,1.00,autosize,Fg:WZ Single Duct VAV Reheat Damper Outlet,Fg:WZ Air Distribution Unit Outlet,Fg:WZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Fm:CZ zone Heating Coil,On 24/7,1.00,autosize,Fm:CZ Single Duct VAV Reheat Damper Outlet,Fm:CZ Air Distribution Unit Outlet,Fm:CZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Fm:EZ zone Heating Coil,On 24/7,1.00,autosize,Fm:EZ Single Duct VAV Reheat Damper Outlet,Fm:EZ Air Distribution Unit Outlet,Fm:EZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Fm:NZ zone Heating Coil,On 24/7,1.00,autosize,Fm:NZ Single Duct VAV Reheat Damper Outlet,Fm:NZ Air Distribution Unit Outlet,Fm:NZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Fm:SZ zone Heating Coil,On 24/7,1.00,autosize,Fm:SZ Single Duct VAV Reheat Damper Outlet,Fm:SZ Air Distribution Unit Outlet,Fm:SZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Fm:WZ zone Heating Coil,On 24/7,1.00,autosize,Fm:WZ Single Duct VAV Reheat Damper Outlet,Fm:WZ Air Distribution Unit Outlet,Fm:WZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Ft:CZ zone Heating Coil,On 24/7,1.00,autosize,Ft:CZ Single Duct VAV Reheat Damper Outlet,Ft:CZ Air Distribution Unit Outlet,Ft:CZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Ft:EZ zone Heating Coil,On 24/7,1.00,autosize,Ft:EZ Single Duct VAV Reheat Damper Outlet,Ft:EZ Air Distribution Unit Outlet,Ft:EZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Ft:NZ zone Heating Coil,On 24/7,1.00,autosize,Ft:NZ Single Duct VAV Reheat Damper Outlet,Ft:NZ Air Distribution Unit Outlet,Ft:NZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Ft:SZ zone Heating Coil,On 24/7,1.00,autosize,Ft:SZ Single Duct VAV Reheat Damper Outlet,Ft:SZ Air Distribution Unit Outlet,Ft:SZ Air Distribution Unit Outlet;
Coil:Heating:Electric,Ft:WZ zone Heating Coil,On 24/7,1.00,autosize,Ft:WZ Single Duct VAV Reheat Damper Outlet,Ft:WZ Air Distribution Unit Outlet,Ft:WZ Air Distribution Unit Outlet;
Coil:Heating:Water,ahu1 hw Heating Coil,On 24/7,autosize,autosize,ahu1 Heating Coil Water Inlet Node,ahu1 Heating Coil Water Outlet Node,ahu1 Coil 1 outlet Node,ahu1 Supply Side Outlet Node,NominalCapacity,autosize,82.2222222222222,16,54.4444444444444,35,0.50;
CondenserEquipmentList,Condenser Loop0 Scheme 1 Range 1 Equipment List,CoolingTower:TwoSpeed,Cooling Tower0;
CondenserEquipmentOperationSchemes,Condenser Loop0 Operation,PlantEquipmentOperation:CoolingLoad,Condenser Loop0 Scheme 1,On 24/7;
CondenserLoop,Condenser Loop0,Water,,Condenser Loop0 Operation,Condenser Loop0 Supply Side Outlet Node,50.00,5.00,autosize,0.000000,autocalculate,Condenser Loop0 Supply Side Inlet Node,Condenser Loop0 Supply Side Outlet Node,Condenser Loop0 Supply Side Branches,Condenser Loop0 Supply Side Connectors,Condenser Loop0 Demand Side Inlet Node,Condenser Loop0 Demand Side Outlet Node,Condenser Loop0 Demand Side Branches,Condenser Loop0 Demand Side Connectors,SequentialLoad,None;
Connector:Mixer,CHW Demand Mixer,CHW Demand Side Outlet Branch,CHW Demand Side Bypass Branch,ahu1 CHW Demand Side Branch;
Connector:Mixer,CHW Supply Mixer,CHW Supply Side Outlet Branch,CHW Supply Side Bypass Branch,WaterCooledChiller0 Supply Side Branch;
Connector:Mixer,Condenser Loop0 Demand Mixer,Condenser Loop0 Demand Side Outlet Branch,Chiller Condenser Loop0 Demand Side Branch,Condenser Loop0 Demand Side Bypass Branch;
Connector:Mixer,Condenser Loop0 Supply Mixer,Condenser Loop0 Supply Side Outlet Branch,Condenser Loop0 Supply Side Bypass Branch,Cooling Tower Condenser Loop0 Supply Side Branch;
Connector:Mixer,HW Demand Mixer,HW Demand Side Outlet Branch,HW Demand Side Bypass Branch,ahu1 HW Demand Side Branch;
Connector:Mixer,HW Supply Mixer,HW Supply Side Outlet Branch,HW Supply Side Bypass Branch,Boiler0 Supply Side Branch;
Connector:Splitter,CHW Demand Splitter,CHW Demand Side Inlet Branch,CHW Demand Side Bypass Branch,ahu1 CHW Demand Side Branch;
Connector:Splitter,CHW Supply Splitter,CHW Supply Side Inlet Branch,CHW Supply Side Bypass Branch,WaterCooledChiller0 Supply Side Branch;
Connector:Splitter,Condenser Loop0 Demand Splitter,Condenser Loop0 Demand Side Inlet Branch,Condenser Loop0 Demand Side Bypass Branch,Chiller Condenser Loop0 Demand Side Branch;
Connector:Splitter,Condenser Loop0 Supply Splitter,Condenser Loop0 Supply Side Inlet Branch,Condenser Loop0 Supply Side Bypass Branch,Cooling Tower Condenser Loop0 Supply Side Branch;
Connector:Splitter,HW Demand Splitter,HW Demand Side Inlet Branch,HW Demand Side Bypass Branch,ahu1 HW Demand Side Branch;
Connector:Splitter,HW Supply Splitter,HW Supply Side Inlet Branch,HW Supply Side Bypass Branch,Boiler0 Supply Side Branch;
ConnectorList,CHW Demand Side Connector List,Connector:Splitter,CHW Demand Splitter,Connector:Mixer,CHW Demand Mixer;
ConnectorList,CHW Supply Side Connector List,Connector:Splitter,CHW Supply Splitter,Connector:Mixer,CHW Supply Mixer;
ConnectorList,Condenser Loop0 Demand Side Connectors,Connector:Splitter,Condenser Loop0 Demand Splitter,Connector:Mixer,Condenser Loop0 Demand Mixer;
ConnectorList,Condenser Loop0 Supply Side Connectors,Connector:Splitter,Condenser Loop0 Supply Splitter,Connector:Mixer,Condenser Loop0 Supply Mixer;
ConnectorList,HW Demand Side Connector List,Connector:Splitter,HW Demand Splitter,Connector:Mixer,HW Demand Mixer;
ConnectorList,HW Supply Side Connector List,Connector:Splitter,HW Supply Splitter,Connector:Mixer,HW Supply Mixer;
Construction,1001,42,1004,3;
Construction,Below Grade Wall No Framing R-0.0 (0.00) C-1.140 (6.473),8 in. Concrete at R-0.0625/in (MW 115 lb/ft3 concrete Blocksolid grouted)_0.2032;
Construction,IRTSurface,IRTMaterial;
Construction,LinearBridgingConstruction,LinearBridgingLayer;
Construction,Project internal floor,Cast Concrete (Dense)_0.1;
Construction,Project internal floor_Rev,Cast Concrete (Dense)_0.1;
Construction,Project internal floor_Reversed,Cast Concrete (Dense)_0.1;
Construction,Project internal floor_Reversed_Rev,Cast Concrete (Dense)_0.1;
Construction,Project partition,Gypsum Plasterboard_0.025,5_RVAL_2,Gypsum Plasterboard_0.025;
Construction,Project partition_Rev,Gypsum Plasterboard_0.025,5_RVAL_2,Gypsum Plasterboard_0.025;
Construction,Roof Ins Entirely above Deck R-20 (3.5) U-0.048 (0.273),Board insulation (Glass fiber board)_0.1268,Metal deck_0.01;
Construction,Roof Ins Entirely above Deck R-20 (3.5) U-0.048 (0.273)_Rev,Metal deck_0.01,Board insulation (Glass fiber board)_0.1268;
Construction,Slab-On-Grade Floor Unheated F-0.730 (1.264),9_RVAL_1,6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_0.1524;
Construction,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365),0.75 in. Stucco_0.019,0.625 in. gypsum board_0.0159,Board insulation (Glass fiber board)_0.0435,Board insulation (Glass fiber board)_0.0421,0.625 in. gypsum board_0.0159;
Construction,Wall Steel-Framed R-13+R-7c.i. (2.3+1.3c.i.) U-0.064 (0.365)_Rev,0.625 in. gypsum board_0.0159,Board insulation (Glass fiber board)_0.0421,Board insulation (Glass fiber board)_0.0435,0.625 in. gypsum board_0.0159,0.75 in. Stucco_0.019;
Construction:CfactorUndergroundWall,Below Grade Wall No Framing R-0.0 (0.00) C-1.140 (6.473) - 1,3.048,1.5240000000061;
Construction:CfactorUndergroundWall,Below Grade Wall No Framing R-0.0 (0.00) C-1.140 (6.473) - 2,3.048,1.5240000000061;
Construction:CfactorUndergroundWall,Below Grade Wall No Framing R-0.0 (0.00) C-1.140 (6.473) - 3,3.048,1.5240000000061;
Construction:CfactorUndergroundWall,Below Grade Wall No Framing R-0.0 (0.00) C-1.140 (6.473) - 4,3.048,1.5240000000061;
Construction:FfactorGroundFloor,Slab-On-Grade Floor Unheated F-0.730 (1.264) - 1,1.264,929.030400007432,0;
Controller:OutdoorAir,ahu1 Outdoor Air Controller,ahu1 Relief Air Outlet Node,ahu1 Extract Fan Air Outlet Node,ahu1 Mixed Air Outlet Node,ahu1 Outdoor Air Inlet,autosize,autosize,FixedDryBulb,ModulateFlow,21.11,,,,,LockoutWithHeating,FixedMinimum,Office_OpenOff_Occ,,,,,No,,1,Yes,BypassWhenWithinEconomizerLimits;
Controller:WaterCoil,ahu1 Cooling Coil Controller,Temperature,Reverse,Flow,ahu1 Coil 1 outlet Node,ahu1 Cooling Coil Water Inlet Node,autosize,autosize,0.000000;
Controller:WaterCoil,ahu1 Heating Coil Controller,Temperature,Normal,Flow,ahu1 Mixed Air Outlet Node,ahu1 Heating Coil Water Inlet Node,autosize,autosize,0.000000;
ConvergenceLimits,1,25;
CoolingTower:TwoSpeed,Cooling Tower0,Cooling Tower0 Water Inlet Node,Cooling Tower0 Water Outlet Node,autosize,autosize,autosize,autosize,autocalculate,0.5000,autocalculate,0.1600,autocalculate,0.6000,autocalculate,0.1000,autocalculate,0.1000,UFactorTimesAreaAndDesignWaterFlowRate,1.2500,20000.0000,autocalculate,0.5000,autocalculate,0.1000,35.00,25.60,3.90,5.60,0.00,2.00,On 24/7,SaturatedExit,0.2000,0,ConcentrationRatio,3.00,On 24/7,,,,MinimalCell,0.3300,2.5000,1.00;
Curve:BiCubic,NonCondensingBoilerEff,1.111720116,0.078614078,-0.400425756,0.0,-0.000156783,0.009384599,0.234257955,1.32927E-06,-0.004446701,-1.22498E-05,0.1,1.0,20.0,80.0;
Curve:Biquadratic,Air cooled CentCapFT,0.257896,0.0389016,-0.00021708,0.0468684,-0.00094284,-0.00034344,5,10,24,35;
Curve:Biquadratic,Air cooled CentEIRFT,0.933884,-0.058212,0.00450036,0.00243,0.000486,-0.001215,5,10,24,35;
Curve:Biquadratic,CapCurveFuncTemp,1.0,0.0,0.0,0.0,0.0,0.0,5.0,10.0,24.0,35.0,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,CapCurveFuncTemp2,1.0,0.0,0.0,0.0,0.0,0.0,5.0,10.0,24.0,35.0,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,DOAS DX Coil SHR -FT,1.3294540786,-0.0990649255,0.0008310043,0.0652277735,-0.0000793358,-0.0005874422,24.44,26.67,29.44,46.1,0.6661,1.6009,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,DOE-2 Centrifugal/5.50COP CAPFT,0.257183345,0.038794102,-0.00021648,0.046738887,-0.000940235,-0.000342491,5.0,10.0,24.0,35.0;
Curve:Biquadratic,DOE-2 Centrifugal/5.50COP EIRFT,0.933678591,-0.058199196,0.00449937,0.002429466,0.000485893,-0.001214733,5.0,10.0,24.0,35.0;
Curve:Biquadratic,DXClgCoilEnergyInputRatioFuncTemperature,0.342362868,0.034879757,-0.000623606,0.004976467,0.000437885,-0.000727918,12.77778,23.88889,18.0,46.11111,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,DXClgCoilTotalClgCapFuncTemperature,0.942589311,0.009543362,0.000683771,-0.011042694,0.00000524901,-0.00000972002,12.77778,23.88889,18.0,46.11111,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,EIRCurveFuncTemp,1.0,0.0,0.0,0.0,0.0,0.0,5.0,10.0,24.0,35.0,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,EIRCurveFuncTemp2,1.0,0.0,0.0,0.0,0.0,0.0,5.0,10.0,24.0,35.0,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,HPACCoolCapFT,0.942587793,0.009543347,0.000683770,-0.011042676,0.000005249,-0.000009720,12.77778,23.88889,18.0,46.11111,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,HPACEIRFT,0.342414409,0.034885008,-0.000623700,0.004977216,0.000437951,-0.000728028,12.77778,23.88889,18.0,46.11111,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRF Heat Recovery Cooling Capacity Modifier,.9,0,0,0,0,0,-100,100,-100,100,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRF Heat Recovery Cooling Energy Modifier,1.1,0,0,0,0,0,-100,100,-100,100,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRF Heat Recovery Heating Capacity Modifier,.9,0,0,0,0,0,-100,100,-100,100,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRF Heat Recovery Heating Energy Modifier,1.1,0,0,0,0,0,-100,100,-100,100,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRF Piping Correction Factor for Length in Heating Mode,.989916,.001961,-.000036,0,0,0,7,106.5,1,1,,,Distance,Dimensionless,Dimensionless;
Curve:Biquadratic,VRFCoolCapFT,0.576882692,0.017447952,0.000583269,-1.76324E-06,-7.474E-09,-1.30413E-07,15,24,-5,23,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRFCoolCapFTHi,0.6867358,0.0207631,0.0005447,-0.0016218,-4.259E-07,-0.0003392,15,24,16,43,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRFCoolEIRFT,0.989010541,-0.02347967,0.000199711,0.005968336,-1.0289E-07,-0.00015686,15,24,-5,23,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRFCoolEIRFTHi,0.14351470,0.01860035,-0.0003954,0.02485219,0.00016329,-0.0006244,15,24,16,43,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRFHeatCapFT,1.014599599,-0.002506703,-0.000141599,0.026931595,1.83538E-06,-0.000358147,15,27,-20,15,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRFHeatCapFTHi,1.161134821,0.027478868,-0.00168795,0.001783378,2.03208E-06,-6.8969E-05,15,27,-10,15,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRFHeatEIRFT,0.87465501,-0.01319754,0.00110307,-0.0133118,0.00089017,-0.00012766,15,27,-20,12,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VRFHeatEIRFTHi,2.504005146,-0.05736767,4.07336E-05,-0.12959669,0.00135839,0.00317047,15,27,-10,15,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VarSpeedCoolCapFT,0.476428E+00,0.401147E-01,0.226411E-03,-0.827136E-03,-0.732240E-05,-0.446278E-03,12.77778,23.88889,23.88889,46.11111,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VarSpeedCoolCapLSFT,0.476428E+00,0.401147E-01,0.226411E-03,-0.827136E-03,-0.732240E-05,-0.446278E-03,12.77778,23.88889,23.88889,46.11111,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VarSpeedCoolEIRFT,0.632475E+00,-0.121321E-01,0.507773E-03,0.155377E-01,0.272840E-03,-0.679201E-03,12.77778,23.88889,23.88889,46.11111,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,VarSpeedCoolEIRLSFT,0.774645E+00,-0.343731E-01,0.783173E-03,0.146596E-01,0.488851E-03,-0.752036E-03,12.77778,23.88889,23.88889,46.11111,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,WindACCoolCapFT,0.942587793,0.009543347,0.000683770,-0.011042676,0.000005249,-0.000009720,12.77778,23.88889,18.0,46.11111,,,Temperature,Temperature,Dimensionless;
Curve:Biquadratic,WindACEIRFT,0.342414409,0.034885008,-0.000623700,0.004977216,0.000437951,-0.000728028,12.77778,23.88889,18.0,46.11111,,,Temperature,Temperature,Dimensionless;
Curve:Cubic,CAPfCOND,.245507,.023614,.0000278,.000013,7,25,,,Temperature;
Curve:Cubic,CAPfEVAP,.690571,.065571,-.00289,0,4,10,,,Temperature;
Curve:Cubic,ConstFGenCorrTemp,1,0,0,0,20,100,,,Temperature;
Curve:Cubic,CoolingEIRLowPLR,0.4628123,-1.0402406,2.17490997,-0.5974817,0,1,,,Temperature,Capacity;
Curve:Cubic,DefaultFanEffRatioCurve,0.33856828,1.72644131,-1.49280132,0.42776208,0.5,1.5,0.3,1.0;
Curve:Cubic,ElectronicEnthalpyCurve,0.01342704,-0.00047892,0.000053352,-0.0000018103,16.6,29.13;
Curve:Cubic,FanEffRatioCurve,0.33856828,1.72644131,-1.49280132,0.42776208,0.5,1.5,0.3,1.0;
Curve:Cubic,HPACHeatCapFFF,0.84,0.16,0.0,0.0,0.5,1.5;
Curve:Cubic,HPACHeatCapFT,0.758746,0.027626,0.000148716,0.0000034992,-20.0,20.0,,,Temperature,Dimensionless;
Curve:Cubic,HPACHeatEIRFT,1.19248,-0.0300438,0.00103745,-0.000023328,-20.0,20.0,,,Temperature,Dimensionless;
Curve:Cubic,HeatingEIRLowPLR,0.1400093,0.6415002,0.1339047,0.0845859,0,1,,,Dimensionless,Dimensionless;
Curve:Cubic,PackagedRatedCoolCapFFlow,0.47278589,1.2433415,-1.0387055,0.32257813,0.5,1.5,,,Dimensionless,Dimensionless;
Curve:Cubic,PackagedRatedCoolEIRFFlow,1.0079484,0.34544129,-.6922891,0.33889943,0.5,1.5,,,Dimensionless,Dimensionless;
Curve:Cubic,PartLoadCurveForGasHeatingCoil,0.8,0.2,0.0,0.0,0,1;
Curve:Cubic,SteamFCondTemp,.712019,-.00478,.000864,-.000013,7,30,,,Temperature,Dimensionless;
Curve:Cubic,SteamUseFPLR,.18892,.968044,1.119202,-.5034,.15,1;
Curve:Cubic,VRFCoolCapFTBoundary,25.73473775,-0.03150043,-0.01416595,0,11,30,,,Temperature;
Curve:Cubic,VRFCoolEIRFTBoundary,25.73473775,-0.03150043,-0.01416595,0,15,24,,,Temperature;
Curve:Cubic,VRFHeatCapFTBoundary,-7.6000882,3.05090016,-0.1162844,0.0,15,27,,,Temperature;
Curve:Cubic,VRFHeatEIRFTBoundary,-7.6000882,3.05090016,-0.1162844,0.0,15,27,-20,15,Temperature;
Curve:Cubic,VRFTUCoolCapFT,0.504547273506488,0.0288891279198444,-0.000010819418650677,0.0000101359395177008,0.0,50.0,0.5,1.5,Temperature,Dimensionless;
Curve:Cubic,VRFTUHeatCapFT,-0.390708928227928,0.261815023760162,-0.0130431603151873,0.000178131745997821,0.0,50.0,0.5,1.5,Temperature,Dimensionless;
Curve:Exponent,DefaultFanPowerRatioCurve,0,1,3,0,1.5,0.01,1.5;
Curve:Linear,CapModFuncOfTempDiff,0,1,0,1.5,0.0,1.5;
Curve:Linear,CoolingCombRatio,0.618055,0.381945,1.0,1.5;
Curve:Linear,HeatingCombRatio,0.96034,0.03966,1.0,1.5;
Curve:QuadLinear,CoolPowCurve,-3.25323327026219,-0.990977022339372,4.03828937789764,0.952179101682919,0.0,-100,100,-100,100,0,100,0,100,0,38;
Curve:QuadLinear,HeatCapCurve,-1.30782327125798,-2.37467612404102,4.00919247797279,0.615580752610271,0.0,-100,100,-100,100,0,100,0,100,0,38;
Curve:QuadLinear,HeatPowCurve,-2.17352461285805,0.830808361346509,1.5682782658283,0.689709515714146,0.0,-100,100,-100,100,0,100,0,100,0,38;
Curve:QuadLinear,TotCoolCapCurve,-9.32564313298629,11.088084240584,-1.75195196204063,0.760820340847872,0.0,-100,100,-100,100,0,100,0,100,0,38;
Curve:Quadratic,Air cooled CentEIRFPLR,0.222903,0.313387,0.46371,0,1;
Curve:Quadratic,CoolingEIRHiPLR,1.0,0.0,0.0,1.0,1.5;
Curve:Quadratic,DOAS DX Coil SHR -FF,0.9317,-0.0077,0.0760,0.69,1.30;
Curve:Quadratic,DOE-2 Centrifugal/5.50COP EIRFPLR,0.222903,0.313387,0.463710,0.0,1.0;
Curve:Quadratic,DXClgCoilEnergyInputRatioFuncFlowFraction,1.1552,-0.1808,0.0256,0.5,1.5;
Curve:Quadratic,DXClgCoilTotalClgCapFuncFlowFraction,0.8,0.2,0.0,0.5,1.5;
Curve:Quadratic,DXCoilPartLoadFractionCorrelation,0.85,0.15,0.0,0.0,1.0;
Curve:Quadratic,EIRCurveFuncPLR,1.0,0.0,0.0,0.0,1.0;
Curve:Quadratic,EIRCurveFuncPLR2,1.0,0.0,0.0,0.0,1.0;
Curve:Quadratic,HPACCOOLPLFFPLR,0.85,0.15,0.0,0.0,1.0;
Curve:Quadratic,HPACCoolCapFFF,0.8,0.2,0.0,0.5,1.5;
Curve:Quadratic,HPACEIRFFF,1.1552,-0.1808,0.0256,0.5,1.5;
Curve:Quadratic,HPACHEATPLFFPLR,0.75,0.25,0.0,0.0,1.0;
Curve:Quadratic,HPACHeatEIRFFF,1.3824,-0.4336,0.0512,0.0,1.0;
Curve:Quadratic,HPACPLFFPLR,0.85,0.15,0.0,0.0,1.0;
Curve:Quadratic,HeatingEIRHiPLR,2.4294355,-2.235887,0.8064516,1.0,1.5;
Curve:Quadratic,VRFACCoolCapFFF,0.8,0.2,0.0,0.5,1.5;
Curve:Quadratic,VRFCPLFFPLR,0.85,0.15,0.0,0.0,1.0;
Curve:Quadratic,VarSpeedCyclingPLFFPLR,0.85,0.15,0.0,0.0,1.0;
Curve:Quadratic,WindACCoolCapFFF,0.8,0.2,0.0,0.5,1.5;
Curve:Quadratic,WindACEIRFFF,1.1552,-0.1808,0.0256,0.5,1.5;
Curve:Quadratic,WindACPLFFPLR,0.85,0.15,0.0,0.0,1.0;
Curve:QuintLinear,CoolSensCapCurve,-5.26562830117273,17.3118017582604,-11.4496890368762,-0.944804890543481,0.739606605780884,0.0,-100,100,-100,100,-100,100,0,100,0,100,0,38;
DesignSpecification:OutdoorAir,
Bg:CZ Design Specification Outdoor Air Object,
Sum,
0.004719,
0.000305,
0.0,
0.000000,
On 24/7;
DesignSpecification:OutdoorAir,Bg:EZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Bg:NZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Bg:SZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Bg:WZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Fg:CZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Fg:EZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Fg:NZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Fg:SZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Fg:WZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Fm:CZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Fm:EZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Fm:NZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Fm:SZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Fm:WZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Ft:CZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Ft:EZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Ft:NZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Ft:SZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:OutdoorAir,Ft:WZ Design Specification Outdoor Air Object,Sum,0.004719,0.000305,0.0,0.000000,On 24/7;
DesignSpecification:ZoneAirDistribution,Bg:CZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Bg:EZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Bg:NZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Bg:SZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Bg:WZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Fg:CZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Fg:EZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Fg:NZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Fg:SZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Fg:WZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Fm:CZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Fm:EZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Fm:NZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Fm:SZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Fm:WZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Ft:CZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Ft:EZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Ft:NZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Ft:SZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
DesignSpecification:ZoneAirDistribution,Ft:WZ Design Specification Zone Air Distribution Object,1.0000,1.0000,,0.0000;
ElectricEquipment,Bg:CZ Equipment 1,Bg:CZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Bg:EZ Equipment 1,Bg:EZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Bg:NZ Equipment 1,Bg:NZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Bg:SZ Equipment 1,Bg:SZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Bg:WZ Equipment 1,Bg:WZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Fg:CZ Equipment 1,Fg:CZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Fg:EZ Equipment 1,Fg:EZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Fg:NZ Equipment 1,Fg:NZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Fg:SZ Equipment 1,Fg:SZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Fg:WZ Equipment 1,Fg:WZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Fm:CZ Equipment 1,Fm:CZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Fm:EZ Equipment 1,Fm:EZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Fm:NZ Equipment 1,Fm:NZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Fm:SZ Equipment 1,Fm:SZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Fm:WZ Equipment 1,Fm:WZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Ft:CZ Equipment 1,Ft:CZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Ft:EZ Equipment 1,Ft:EZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Ft:NZ Equipment 1,Ft:NZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Ft:SZ Equipment 1,Ft:SZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
ElectricEquipment,Ft:WZ Equipment 1,Ft:WZ,Office_OpenOff_Equip,Watts/Area,0,10.78,,0,.2,0,IntEquip;
Fan:VariableVolume,ahu1 Extract Fan,Office_OpenOff_Occ,0.600000,622.11,autosize,Fraction,0.3000,0.000000,0.900000,1.00,0.0013000000,0.1470000000,0.9506000000,-0.0998000000,0.0000000000,ahu1 Supply Side Inlet Node,ahu1 Extract Fan Air Outlet Node,General;
Fan:VariableVolume,ahu1 Supply Fan,Office_OpenOff_Occ,0.600000,995.37,autosize,Fraction,0.3000,0.000000,0.900000,1.00,0.0013000000,0.1470000000,0.9506000000,-0.0998000000,0.0000000000,ahu1 Mixed Air Outlet Node,ahu1 Supply Fan Outlet Node,General;
FenestrationSurface:Detailed,Fg:EZ_Wall_2_0_0_0_0_0_Win,Window,1001,Fg:EZ_Wall_2_0_0,,AutoCalculate,,5,4,30.4482040924,-29.5718592,.9,30.4482040924,-24.86839178,.9,30.4482040924,-24.86839178,2.4,30.4482040924,-29.5718592,2.4;
FenestrationSurface:Detailed,Fg:NZ_Wall_3_0_0_0_0_0_Win,Window,1001,Fg:NZ_Wall_3_0_0,,AutoCalculate,,5,4,29.52016807,-.0183573762,.9,24.8170913,-.0183573762,.9,24.8170913,-.0183573762,2.4,29.52016807,-.0183573762,2.4;
FenestrationSurface:Detailed,Fg:SZ_Wall_5_0_0_0_0_0_Win,Window,1001,Fg:SZ_Wall_5_0_0,,AutoCalculate,,5,4,.8943187,-30.4983573763,.9,5.59759301,-30.4983573763,.9,5.59759301,-30.4983573763,2.4,.8943187,-30.4983573763,2.4;
FenestrationSurface:Detailed,Fg:WZ_Wall_4_0_0_0_0_0_Win,Window,1001,Fg:WZ_Wall_4_0_0,,AutoCalculate,,5,4,-.0317959077,-.94549007,.9,-.0317959077,-5.64854299,.9,-.0317959077,-5.64854299,2.4,-.0317959077,-.94549007,2.4;
FenestrationSurface:Detailed,Fm:EZ_Wall_2_0_0_0_0_0_Win,Window,1001,Fm:EZ_Wall_2_0_0,,AutoCalculate,,6,4,30.4482040924,-30.01870271,3.848,30.4482040924,-25.88967871,3.848,30.4482040924,-25.88967871,5.348,30.4482040924,-30.01870271,5.348;
FenestrationSurface:Detailed,Fm:NZ_Wall_3_0_0_0_0_0_Win,Window,1001,Fm:NZ_Wall_3_0_0,,AutoCalculate,,6,4,29.96854942,-.0183573762,3.848,25.83952542,-.0183573762,3.848,25.83952542,-.0183573762,5.348,29.96854942,-.0183573762,5.348;
FenestrationSurface:Detailed,Fm:SZ_Wall_5_0_0_0_0_0_Win,Window,1001,Fm:SZ_Wall_5_0_0,,AutoCalculate,,6,4,.44785876,-30.4983573763,3.848,4.57688276,-30.4983573763,3.848,4.57688276,-30.4983573763,5.348,.44785876,-30.4983573763,5.348;
FenestrationSurface:Detailed,Fm:WZ_Wall_4_0_0_0_0_0_Win,Window,1001,Fm:WZ_Wall_4_0_0,,AutoCalculate,,6,4,-.0317959077,-.49801205,3.848,-.0317959077,-4.62703605,3.848,-.0317959077,-4.62703605,5.348,-.0317959077,-.49801205,5.348;
FenestrationSurface:Detailed,Ft:EZ_Wall_2_0_0_0_0_0_Win,Window,1001,Ft:EZ_Wall_2_0_0,,AutoCalculate,,5,4,30.4482040924,-29.5718592,6.996,30.4482040924,-24.86839178,6.996,30.4482040924,-24.86839178,8.496,30.4482040924,-29.5718592,8.496;
FenestrationSurface:Detailed,Ft:NZ_Wall_3_0_0_0_0_0_Win,Window,1001,Ft:NZ_Wall_3_0_0,,AutoCalculate,,5,4,29.52016807,-.0183573762,6.996,24.8170913,-.0183573762,6.996,24.8170913,-.0183573762,8.496,29.52016807,-.0183573762,8.496;
FenestrationSurface:Detailed,Ft:SZ_Wall_5_0_0_0_0_0_Win,Window,1001,Ft:SZ_Wall_5_0_0,,AutoCalculate,,5,4,.8943187,-30.4983573763,6.996,5.59759301,-30.4983573763,6.996,5.59759301,-30.4983573763,8.496,.8943187,-30.4983573763,8.496;
FenestrationSurface:Detailed,Ft:WZ_Wall_4_0_0_0_0_0_Win,Window,1001,Ft:WZ_Wall_4_0_0,,AutoCalculate,,5,4,-.0317959077,-.94549007,6.996,-.0317959077,-5.64854299,6.996,-.0317959077,-5.64854299,8.496,-.0317959077,-.94549007,8.496;
GlobalGeometryRules,LowerLeftCorner,CounterClockWise,Relative;
HeatBalanceAlgorithm,ConductionTransferFunction,2000;
HeatExchanger:AirToAir:SensibleAndLatent,ahu1 Heat Recovery Device,On 24/7,autosize,0.70,0.60,0.75,0.60,ahu1 Outdoor Air Inlet,ahu1 Heat Recovery Supply Outlet,ahu1 Relief Air Outlet Node,ahu1 Heat Recovery Relief Outlet,0.000,Yes,Rotary,ExhaustOnly,1.70,0.167,0.0240,Yes;
Lights,Bg:CZ General lighting,Bg:CZ,Office_OpenOff_Light,LightingLevel,6686.4375,,,0,.42,.18,1,IntLights;
Lights,Bg:EZ General lighting,Bg:EZ,Office_OpenOff_Light,LightingLevel,1644.03,,,0,.42,.18,1,IntLights;
Lights,Bg:NZ General lighting,Bg:NZ,Office_OpenOff_Light,LightingLevel,1634.5965,,,0,.42,.18,1,IntLights;
Lights,Bg:SZ General lighting,Bg:SZ,Office_OpenOff_Light,LightingLevel,1639.8225,,,0,.42,.18,1,IntLights;
Lights,Bg:WZ General lighting,Bg:WZ,Office_OpenOff_Light,LightingLevel,1633.0395,,,0,.42,.18,1,IntLights;
Lights,Fg:CZ General lighting,Fg:CZ,Office_OpenOff_Light,LightingLevel,6686.4375,,,0,.42,.18,1,IntLights;
Lights,Fg:EZ General lighting,Fg:EZ,Office_OpenOff_Light,LightingLevel,1671.5385,,,0,.42,.18,1,IntLights;
Lights,Fg:NZ General lighting,Fg:NZ,Office_OpenOff_Light,LightingLevel,1662.1035,,,0,.42,.18,1,IntLights;
Lights,Fg:SZ General lighting,Fg:SZ,Office_OpenOff_Light,LightingLevel,1667.331,,,0,.42,.18,1,IntLights;
Lights,Fg:WZ General lighting,Fg:WZ,Office_OpenOff_Light,LightingLevel,1660.545,,,0,.42,.18,1,IntLights;
Lights,Fm:CZ General lighting,Fm:CZ,Office_OpenOff_Light,LightingLevel,6813.7155,,,0,.42,.18,1,IntLights;
Lights,Fm:EZ General lighting,Fm:EZ,Office_OpenOff_Light,LightingLevel,1786.632,,,0,.42,.18,1,IntLights;
Lights,Fm:NZ General lighting,Fm:NZ,Office_OpenOff_Light,LightingLevel,1777.1385,,,0,.42,.18,1,IntLights;
Lights,Fm:SZ General lighting,Fm:SZ,Office_OpenOff_Light,LightingLevel,1782.396,,,0,.42,.18,1,IntLights;
Lights,Fm:WZ General lighting,Fm:WZ,Office_OpenOff_Light,LightingLevel,1775.574,,,0,.42,.18,1,IntLights;
Lights,Ft:CZ General lighting,Ft:CZ,Office_OpenOff_Light,LightingLevel,6686.4375,,,0,.42,.18,1,IntLights;
Lights,Ft:EZ General lighting,Ft:EZ,Office_OpenOff_Light,LightingLevel,1671.5385,,,0,.42,.18,1,IntLights;
Lights,Ft:NZ General lighting,Ft:NZ,Office_OpenOff_Light,LightingLevel,1662.1035,,,0,.42,.18,1,IntLights;
Lights,Ft:SZ General lighting,Ft:SZ,Office_OpenOff_Light,LightingLevel,1667.331,,,0,.42,.18,1,IntLights;
Lights,Ft:WZ General lighting,Ft:WZ,Office_OpenOff_Light,LightingLevel,1660.545,,,0,.42,.18,1,IntLights;
Material,0.625 in. gypsum board_0.0159,Rough,.0159,0.16,640,1150,0.9,0.7,0.7;
Material,0.75 in. Stucco_0.019,Rough,.019,1.3521,1858,840,0.9,0.7,0.7;
Material,6 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_0.1524,Rough,.1524,2.27,2321.4,837.36,0.9,0.7,0.7;
Material,8 in. Concrete at R-0.0625/in (MW 115 lb/ft3 concrete Blocksolid grouted)_0.2032,Rough,.2032,1.04,1841.1,921.096,0.9,0.7,0.7;
Material,Board insulation (Glass fiber board)_0.0421,Rough,.0421,0.036,160,840,0.9,0.7,0.7;
Material,Board insulation (Glass fiber board)_0.0435,Rough,.0435,0.036,160,840,0.9,0.7,0.7;
Material,Board insulation (Glass fiber board)_0.1268,Rough,.1268,0.036,160,840,0.9,0.7,0.7;
Material,Cast Concrete (Dense)_0.1,Rough,.1,1.4,2100,840,0.9,0.6,0.6;
Material,Gypsum Plasterboard_0.025,Rough,.025,0.25,900,1000,0.9,0.5,0.5;
Material,Metal deck_0.01,Rough,.01,45.28,7824,500,0.9,0.7,0.7;
Material:InfraredTransparent,IRTMaterial;
Material:NoMass,5_RVAL_2,Rough,.15,0.9,0.7,0.7;
Material:NoMass,6_RVAL_2,Rough,.15,0.9,0.7,0.7;
Material:NoMass,9_RVAL_1,Rough,.2201375,0.9,0.7,0.7;
Material:NoMass,LinearBridgingLayer,Rough,0.6267,0.0100000,0.0100000,0.0100000;
OutdoorAir:Mixer,ahu1 Outdoor Air Mixer,ahu1 Mixed Air Outlet Node,ahu1 Heat Recovery Supply Outlet,ahu1 Relief Air Outlet Node,ahu1 Extract Fan Air Outlet Node;
OutdoorAir:Nodelist,ahu1 Outdoor Air Inlet;
Output:Table:SummaryReports,AllSummary;
OutputControl:ReportingTolerances,1.11,1.11;
OutputControl:Table:Style,XMLandHTML,InchPound;
PEOPLE,People Bg:CZ,Bg:CZ,Office_OpenOff_Occ,People,49.4796375,,,.3,,Activity Schedule 789;
PEOPLE,People Bg:EZ,Bg:EZ,Office_OpenOff_Occ,People,12.165822,,,.3,,Activity Schedule 796;
PEOPLE,People Bg:NZ,Bg:NZ,Office_OpenOff_Occ,People,12.0960141,,,.3,,Activity Schedule 810;
PEOPLE,People Bg:SZ,Bg:SZ,Office_OpenOff_Occ,People,12.1346865,,,.3,,Activity Schedule 817;
PEOPLE,People Bg:WZ,Bg:WZ,Office_OpenOff_Occ,People,12.0844923,,,.3,,Activity Schedule 803;
PEOPLE,People Fg:CZ,Fg:CZ,Office_OpenOff_Occ,People,49.4796375,,,.3,,Activity Schedule 731;
PEOPLE,People Fg:EZ,Fg:EZ,Office_OpenOff_Occ,People,12.3693849,,,.3,,Activity Schedule 738;
PEOPLE,People Fg:NZ,Fg:NZ,Office_OpenOff_Occ,People,12.2995659,,,.3,,Activity Schedule 752;
PEOPLE,People Fg:SZ,Fg:SZ,Office_OpenOff_Occ,People,12.3382494,,,.3,,Activity Schedule 759;
PEOPLE,People Fg:WZ,Fg:WZ,Office_OpenOff_Occ,People,12.288033,,,.3,,Activity Schedule 745;
PEOPLE,People Fm:CZ,Fm:CZ,Office_OpenOff_Occ,People,50.4214947,,,.3,,Activity Schedule 853;
PEOPLE,People Fm:EZ,Fm:EZ,Office_OpenOff_Occ,People,13.2210768,,,.3,,Activity Schedule 860;
PEOPLE,People Fm:NZ,Fm:NZ,Office_OpenOff_Occ,People,13.1508249,,,.3,,Activity Schedule 874;
PEOPLE,People Fm:SZ,Fm:SZ,Office_OpenOff_Occ,People,13.1897304,,,.3,,Activity Schedule 881;
PEOPLE,People Fm:WZ,Fm:WZ,Office_OpenOff_Occ,People,13.1392476,,,.3,,Activity Schedule 867;
PEOPLE,People Ft:CZ,Ft:CZ,Office_OpenOff_Occ,People,49.4796375,,,.3,,Activity Schedule 917;
PEOPLE,People Ft:EZ,Ft:EZ,Office_OpenOff_Occ,People,12.3693849,,,.3,,Activity Schedule 924;
PEOPLE,People Ft:NZ,Ft:NZ,Office_OpenOff_Occ,People,12.2995659,,,.3,,Activity Schedule 938;
PEOPLE,People Ft:SZ,Ft:SZ,Office_OpenOff_Occ,People,12.3382494,,,.3,,Activity Schedule 945;
PEOPLE,People Ft:WZ,Ft:WZ,Office_OpenOff_Occ,People,12.288033,,,.3,,Activity Schedule 931;
Pipe:Adiabatic,CHW Demand Side Bypass Pipe,CHW Demand Side Bypass Pipe Inlet Node,CHW Demand Side Bypass Pipe Outlet Node;
Pipe:Adiabatic,CHW Demand Side Inlet Branch Pipe,CHW Demand Side Inlet Node,CHW Demand Side Inlet Branch Pipe Outlet;
Pipe:Adiabatic,CHW Demand Side Outlet Branch Pipe,CHW Demand Side Outlet Branch Pipe Inlet,CHW Demand Side Outlet Node;
Pipe:Adiabatic,CHW Supply Side Bypass Pipe,CHW Supply Side Bypass Pipe Inlet Node,CHW Supply Side Bypass Pipe Outlet Node;
Pipe:Adiabatic,CHW Supply Side Outlet Branch Pipe,CHW Supply Side Outlet Branch Pipe Inlet Node,CHW Supply Side Outlet Node;
Pipe:Adiabatic,Condenser Loop0 Demand Side Bypass Pipe,Condenser Loop0 Demand Side Bypass Pipe Inlet Node,Condenser Loop0 Demand Side Bypass Pipe Outlet Node;
Pipe:Adiabatic,Condenser Loop0 Demand Side Inlet Branch Pipe,Condenser Loop0 Demand Side Inlet Node,Condenser Loop0 Demand Side Inlet Branch Pipe Outlet;
Pipe:Adiabatic,Condenser Loop0 Demand Side Outlet Branch Pipe,Condenser Loop0 Demand Side Outlet Branch Pipe Inlet,Condenser Loop0 Demand Side Outlet Node;
Pipe:Adiabatic,Condenser Loop0 Supply Side Bypass Pipe,Condenser Loop0 Supply Side Bypass Pipe Inlet Node,Condenser Loop0 Supply Side Bypass Pipe Outlet Node;
Pipe:Adiabatic,Condenser Loop0 Supply Side Outlet Branch Pipe,Condenser Loop0 Supply Side Outlet Branch Pipe Inlet,Condenser Loop0 Supply Side Outlet Node;
Pipe:Adiabatic,HW Demand Side Bypass Pipe,HW Demand Side Bypass Pipe Inlet Node,HW Demand Side Bypass Pipe Outlet Node;
Pipe:Adiabatic,HW Demand Side Inlet Branch Pipe,HW Demand Side Inlet Node,HW Demand Side Inlet Branch Pipe Outlet;
Pipe:Adiabatic,HW Demand Side Outlet Branch Pipe,HW Demand Side Outlet Branch Pipe Inlet,HW Demand Side Outlet Node;
Pipe:Adiabatic,HW Supply Side Bypass Pipe,HW Supply Side Bypass Pipe Inlet Node,HW Supply Side Bypass Pipe Outlet Node;
Pipe:Adiabatic,HW Supply Side Outlet Branch Pipe,HW Supply Side Outlet Branch Pipe Inlet Node,HW Supply Side Outlet Node;
PlantEquipmentList,CHW Scheme 1 Equipment List,Chiller:Electric:EIR,WaterCooledChiller0;
PlantEquipmentList,HW Scheme 1 Equipment List,Boiler:HotWater,Boiler0;
PlantEquipmentOperation:CoolingLoad,CHW Scheme 1,0.00,1000000000000000.00,CHW Scheme 1 Equipment List;
PlantEquipmentOperation:CoolingLoad,Condenser Loop0 Scheme 1,0.00,1000000000000000.00,Condenser Loop0 Scheme 1 Range 1 Equipment List;
PlantEquipmentOperation:HeatingLoad,HW Scheme 1,0.00,1000000000000000.00,HW Scheme 1 Equipment List;
PlantEquipmentOperationSchemes,CHW Operation,PlantEquipmentOperation:CoolingLoad,CHW Scheme 1,On 24/7;
PlantEquipmentOperationSchemes,HW Operation,PlantEquipmentOperation:HeatingLoad,HW Scheme 1,On 24/7;
PlantLoop,CHW Loop,Water,,CHW Operation,CHW Supply Side Outlet Node,100.00,0.00,autosize,0.000000,autocalculate,CHW Supply Side Inlet Node,CHW Supply Side Outlet Node,CHW Supply Side Branch List,CHW Supply Side Connector List,CHW Demand Side Inlet Node,CHW Demand Side Outlet Node,CHW Demand Side Branch List,CHW Demand Side Connector List,SequentialLoad,,SingleSetpoint;
PlantLoop,HW Loop,Water,,HW Operation,HW Supply Side Outlet Node,100.00,0.00,autosize,0.000000,autocalculate,HW Supply Side Inlet Node,HW Supply Side Outlet Node,HW Supply Side Branch List,HW Supply Side Connector List,HW Demand Side Inlet Node,HW Demand Side Outlet Node,HW Demand Side Branch List,HW Demand Side Connector List,SequentialLoad,,SingleSetpoint;
Pump:ConstantSpeed,Condenser Loop0 Supply Pump,Condenser Loop0 Supply Side Inlet Node,Condenser Loop0 Supply Pump Water Outlet Node,autosize,235241.37,autosize,0.90,0.00,Intermittent;
Pump:VariableSpeed,CHW Supply Pump,CHW Supply Side Inlet Node,CHW Supply Pump Water Outlet Node,autosize,179345.39,autosize,0.60,0.00,0.0000,1.0000,0.0000,0.0000,0.000000,Intermittent;
Pump:VariableSpeed,HW Supply Pump,HW Supply Side Inlet Node,HW Supply Pump Water Outlet Node,autosize,179345.39,autosize,0.60,0.00,0.0000,1.0000,0.0000,0.0000,0.000000,Intermittent;
RunPeriod,RUNPERIOD 1,1,1,,12,31,,Sunday,No,No,No,Yes,Yes;
RunPeriodControl:DaylightSavingTime,1st Sunday in April,Last Sunday in October;
Schedule:Compact,Activity Schedule 4495,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 731,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 738,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 745,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 752,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 759,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 789,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 796,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 803,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 810,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 817,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 853,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 860,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 867,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 874,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 881,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 917,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 924,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 931,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 938,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Activity Schedule 945,Any Number,Through: 12/31,For: AllDays,Until: 24:00,110.7;
Schedule:Compact,Air distribution effectiveness (always 1),Any Number,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Air loop cooling set point temperature: Always 14.0 C,Any Number,Through: 12/31,For: AllDays,Until: 24:00,14;
Schedule:Compact,AirVelocitySchedule,Any Number,Through: 12/31,For: AllDays,Until: 24:00,.136999898404958;
Schedule:Compact,Bg:CZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Bg:CZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Bg:EZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Bg:EZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Bg:NZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Bg:NZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Bg:SZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Bg:SZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Bg:WZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Bg:WZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Chilled water flow set point temperature: Always 6 C,Any Number,Through: 12/31,For: AllDays,Until: 24:00,6;
Schedule:Compact,Clothing Schedule 4495,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 731,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 738,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 745,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 752,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 759,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 789,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 796,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 803,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 810,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 817,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 853,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 860,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 867,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 874,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 881,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 917,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 924,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 931,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 938,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Clothing Schedule 945,Any Number,Through: 4/1,For: AllDays,Until: 24:00,1,Through: 9/30,For: AllDays,Until: 24:00,.5,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Condenser flow set point temperature: Always 29.0 C,Any Number,Through: 12/31,For: AllDays,Until: 24:00,29;
Schedule:Compact,Control type schedule: Always 4,Any Number,Through: 12/31,For: AllDays,Until: 24:00,4;
Schedule:Compact,Cooling Fanger comfort setpoint: Always  0.1,Any Number,Through: 12/31,For: AllDays,Until: 24:00,0.1;
Schedule:Compact,Cooling Setpoint Schedule,Temperature,Through: 12/31,For: Weekdays SummerDesignDay,Until: 06:00,27.78,Until: 22:00,23.89,Until: 24:00,27.78,For: Saturday WinterDesignDay,Until: 06:00,27.78,Until: 18:00,23.89,Until: 24:00,27.78,For: Sunday Holidays AllOtherDays,Until: 24:00,27.78;
Schedule:Compact,Cooling set point schedule,Any Number,Through: 12/31,For: AllDays,Until: 24:00,24;
Schedule:Compact,Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),Any Number,Through: 12/31,For: AllDays,Until: 24:00,400;
Schedule:Compact,Design Days Only,Any Number,Through: 12/31,For: SummerDesignDay WinterDesignDay,Until: 24:00,1,For: AllOtherDays,Until: 24:00,0;
Schedule:Compact,Fan operation mode - Continuous,Any Number,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,Fg:CZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Fg:CZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Fg:EZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Fg:EZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Fg:NZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Fg:NZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Fg:SZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Fg:SZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Fg:WZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Fg:WZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Fm:CZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Fm:CZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Fm:EZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Fm:EZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Fm:NZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Fm:NZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Fm:SZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Fm:SZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Fm:WZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Fm:WZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Fraction of outdoor air schedule: Always 0.5,Any Number,Through: 12/31,For: AllDays,Until: 24:00,0.5;
Schedule:Compact,Ft:CZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Ft:CZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Ft:EZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Ft:EZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Ft:NZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Ft:NZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Ft:SZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Ft:SZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Ft:WZ Cooling Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 05:00,100,Until: 19:00,24,Until: 24:00,100,For: Weekends,Until: 24:00,100,For: Holidays,Until: 24:00,100,For: WinterDesignDay AllOtherDays,Until: 24:00,100;
Schedule:Compact,Ft:WZ Heating Setpoint Schedule,Temperature,Through: 31 Dec,For: Weekdays SummerDesignDay WinterDesignDay,Until: 05:00,18.33,Until: 19:00,22.22,Until: 24:00,18.33,For: Weekends,Until: 24:00,18.33,For: Holidays,Until: 24:00,18.33,For: AllOtherDays,Until: 24:00,-50;
Schedule:Compact,Generic contaminant setpoint: Always 0.5ppm,Any Number,Through: 12/31,For: AllDays,Until: 24:00,0.5;
Schedule:Compact,Heat recovery heating setpoint temperature: Always 11,Any Number,Through: 12/31,For: AllDays,Until: 24:00,11;
Schedule:Compact,Heating Fanger comfort setpoint: Always -0.5,Any Number,Through: 12/31,For: AllDays,Until: 24:00,-0.5;
Schedule:Compact,Heating Setpoint Schedule,Temperature,Through: 12/31,For: Weekdays SummerDesignDay,Until: 06:00,18.33,Until: 22:00,21.11,Until: 24:00,18.33,For: Saturday WinterDesignDay,Until: 06:00,18.33,Until: 18:00,21.11,Until: 24:00,18.33,For: Sunday Holidays AllOtherDays,Until: 24:00,18.33;
Schedule:Compact,Heating set point schedule,Any Number,Through: 12/31,For: AllDays,Until: 24:00,20;
Schedule:Compact,Hot Water flow set point temperature: Always 80.0 C,Any Number,Through: 12/31,For: AllDays,Until: 24:00,80;
Schedule:Compact,Loop high setpoint temperature: Always 32.00,Any Number,Through: 12/31,For: AllDays,Until: 24:00,32;
Schedule:Compact,Loop low setpoint temperature: Always 15.00,Any Number,Through: 12/31,For: AllDays,Until: 24:00,15;
Schedule:Compact,Min CO2 concentration: Always 600ppm,Any Number,Through: 12/31,For: AllDays,Until: 24:00,600;
Schedule:Compact,Min supply air flow fraction schedule: Always 0.3,Any Number,Through: 12/31,For: AllDays,Until: 24:00,0.3;
Schedule:Compact,Off,Any Number,Through: 12/31,For: AllDays,Until: 24:00,0;
Schedule:Compact,Off 24/7,Any Number,Through: 12/31,For: AllDays,Until: 24:00,0;
Schedule:Compact,Office_OpenOff_Equip,Fraction,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 07:00,0.05394,Until: 20:00,1,Until: 24:00,0.05394,For: Weekends,Until: 24:00,0.05394,For: Holidays,Until: 24:00,0.05394,For: WinterDesignDay AllOtherDays,Until: 24:00,0;
Schedule:Compact,Office_OpenOff_Light,Fraction,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 07:00,0,Until: 19:00,1,Until: 24:00,0,For: Weekends,Until: 24:00,0,For: Holidays,Until: 24:00,0,For: WinterDesignDay AllOtherDays,Until: 24:00,0;
Schedule:Compact,Office_OpenOff_Occ,Fraction,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 07:00,0,Until: 08:00,0.25,Until: 09:00,0.5,Until: 12:00,1,Until: 14:00,0.75,Until: 17:00,1,Until: 18:00,0.5,Until: 19:00,0.25,Until: 24:00,0,For: Weekends,Until: 24:00,0,For: Holidays,Until: 24:00,0,For: WinterDesignDay AllOtherDays,Until: 24:00,0;
Schedule:Compact,Office_OpenOff_fan,Fraction,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 07:00,0,Until: 19:00,1,Until: 24:00,0,For: Weekends,Until: 24:00,0,For: Holidays,Until: 24:00,0,For: WinterDesignDay AllOtherDays,Until: 24:00,0;
Schedule:Compact,On,Any Number,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,On 24/7,Any Number,Through: 12/31,For: AllDays,Until: 24:00,1;
Schedule:Compact,OnSummerDesignDay,Any Number,Through: 12/31,For: SummerDesignDay,Until: 24:00,1,For: AllOtherDays,Until: 24:00,0;
Schedule:Compact,OnWinterDesignDay,Any Number,Through: 12/31,For: WinterDesignDay,Until: 24:00,1,For: AllOtherDays,Until: 24:00,0;
Schedule:Compact,OpaqueShade,Any Number,Through: 12/31,For: AllDays,Until: 24:00,0;
Schedule:Compact,Precool coil setpoint temperature: Always 22.00,Any Number,Through: 12/31,For: AllDays,Until: 24:00,22;
Schedule:Compact,Preheat coil setpoint temperature: Always 5.00,Any Number,Through: 12/31,For: AllDays,Until: 24:00,5;
Schedule:Compact,Relative humidity setpoint schedule: Always 50.00,Any Number,Through: 12/31,For: AllDays,Until: 24:00,50;
Schedule:Compact,TypOperativeTempControlSch,Temperature,Through: 31 Dec,For: SummerDesignDay WinterDesignDay,Until: 24:00,0.0,For: AllOtherDays,Until: 24:00,0.5;
Schedule:Compact,WLHP High,TEMPERATURE,Through: 12/31,For: AllDays,Until: 24:00,23.22;
Schedule:Compact,WLHP Low,TEMPERATURE,Through: 12/31,For: AllDays,Until: 24:00,15.56;
Schedule:Compact,Work efficiency,Any Number,Through: 12/31,For: AllDays,Until: 24:00,0;
Schedule:Compact,Zone CO2 setpoint: Always 900ppm,Any Number,Through: 12/31,For: AllDays,Until: 24:00,900;
Schedule:Compact,Zone Comfort Control Type Sched,Control Type,Through: 12/31,For: AllDays,Until: 24:00,4;
Schedule:Compact,cooling set point temperature: Always 14.0 C,Any Number,Through: 12/31,For: AllDays,Until: 24:00,14;
Schedule:Compact,dhw,Fraction,Through: 31 Dec,For: Weekdays SummerDesignDay,Until: 07:00,0,Until: 08:00,0.25,Until: 09:00,0.5,Until: 12:00,1,Until: 14:00,0.75,Until: 17:00,1,Until: 18:00,0.5,Until: 19:00,0.25,Until: 24:00,0,For: Weekends,Until: 24:00,0,For: Holidays,Until: 24:00,0,For: WinterDesignDay AllOtherDays,Until: 24:00,0;
Schedule:Compact,equip,Fraction,Through: 12/31,For: Weekdays SummerDesignDay,Until: 05:00,0.05,Until: 07:00,0.1,Until: 08:00,0.3,Until: 17:00,0.9,Until: 18:00,0.5,Until: 20:00,0.3,Until: 22:00,0.2,Until: 23:00,0.1,Until: 24:00,0.05,For: Saturday WinterDesignDay,Until: 06:00,0.05,Until: 08:00,0.1,Until: 12:00,0.3,Until: 17:00,0.15,Until: 24:00,0.05,For: Sunday Holidays AllOtherDays,Until: 24:00,0.05;
Schedule:Compact,fan,on/off,Through: 12/31,For: Weekdays SummerDesignDay,Until: 06:00,0.0,Until: 22:00,1.0,Until: 24:00,0.0,For: Saturday WinterDesignDay,Until: 06:00,0.0,Until: 18:00,1.0,Until: 24:00,0.0,For: Sunday Holidays AllOtherDays,Until: 24:00,0.0;
Schedule:Compact,lt,Fraction,Through: 12/31,For: Weekdays SummerDesignDay,Until: 05:00,0.05,Until: 07:00,0.1,Until: 08:00,0.3,Until: 17:00,0.9,Until: 18:00,0.5,Until: 20:00,0.3,Until: 22:00,0.2,Until: 23:00,0.1,Until: 24:00,0.05,For: Saturday WinterDesignDay,Until: 06:00,0.05,Until: 08:00,0.1,Until: 12:00,0.3,Until: 17:00,0.15,Until: 24:00,0.05,For: Sunday Holidays AllOtherDays,Until: 24:00,0.05;
Schedule:Compact,occ,Fraction,Through: 12/31,For: Weekdays SummerDesignDay,Until: 06:00,0.0,Until: 07:00,0.1,Until: 08:00,0.2,Until: 12:00,0.95,Until: 13:00,0.5,Until: 17:00,0.95,Until: 18:00,0.3,Until: 22:00,0.1,Until: 24:00,0.0,For: Saturday WinterDesignDay,Until: 06:00,0.0,Until: 08:00,0.1,Until: 12:00,0.3,Until: 17:00,0.1,Until: 18:00,0.05,Until: 24:00,0.0,For: Sunday Holidays AllOtherDays,Until: 06:00,0.0,Until: 18:00,0.0,Until: 24:00,0.0;
Schedule:Day:Hourly,Off,Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;
Schedule:Day:Hourly,0,Any Number,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;
Schedule:Day:Hourly,50,Any Number,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;
Schedule:Day:Hourly,Summer Control Type Day Sch,Control Type,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;
Schedule:Day:Hourly,Summer Control Type Day Sch - cool,Control Type,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;
Schedule:Day:Hourly,Winter Control Type Day Sch,Control Type,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;
Schedule:Day:Hourly,Winter Control Type Day Sch - heat,Control Type,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;
Schedule:Week:Daily,Off,Off,Off,Off,Off,Off,Off,Off,Off,Off,Off,Off,Off;
Schedule:Week:Daily,Summer Control Type Week Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;
Schedule:Week:Daily,Summer Control Type Week Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;
Schedule:Week:Daily,Winter Control Type Week Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;
Schedule:Week:Daily,Winter Control Type Week Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;
ScheduleTypeLimits,Any Number;
ScheduleTypeLimits,Control Type,0,4,DISCRETE;
ScheduleTypeLimits,Fraction,0.0,1.0,CONTINUOUS;
ScheduleTypeLimits,On/Off,0,1,DISCRETE;
ScheduleTypeLimits,Temperature,-60,200,CONTINUOUS;
SetpointManager:FollowOutdoorAirTemperature,Condenser Loop0 Setpoint Manager,Temperature,OutdoorAirWetBulb,0.00,29.44,21.11,Condenser Loop0 Supply Side Outlet Node;
SetpointManager:MixedAir,ahu1 Outdoor air system Mixed Air Manager,Temperature,ahu1 Supply Side Outlet Node,ahu1 Mixed Air Outlet Node,ahu1 Supply Fan Outlet Node,ahu1 Mixed Air Outlet Node;
SetpointManager:Scheduled,CHW Loop Setpoint Manager,Temperature,Chilled water flow set point temperature: Always 6 C,CHW Supply Side Outlet Node;
SetpointManager:Scheduled,HW loop Setpoint Manager,Temperature,Hot Water flow set point temperature: Always 80.0 C,HW Supply Side Outlet Node;
SetpointManager:Scheduled,ahu1 Heat Recovery Device Setpoint Manager,Temperature,cooling set point temperature: Always 14.0 C,ahu1 Heat Recovery Supply Outlet;
SetpointManager:Warmest,ahu1 Setpoint Manager,Temperature,ahu1,12.78,15.56,MaximumTemperature,ahu1 Supply Side Outlet Node;
SetpointManager:Warmest,ahu1 cooling coil Setpoint Manager,Temperature,ahu1,12.78,15.56,MaximumTemperature,ahu1 Coil 1 outlet Node;
ShadowCalculation,PolygonClipping,Periodic,1,,SutherlandHodgman,,SimpleSkyDiffuseModeling;
SimulationControl,Yes,Yes,Yes,No,Yes;
Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;
Site:GroundReflectance:SnowModifier,2.0,2.0;
Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;
Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;
Site:GroundTemperature:FCfactorMethod,10.83,7.34,6.39,7.21,11.92,17.20,22.17,25.77,26.82,25.13,21.06,15.93;
Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;
Site:Location,Site (01-01:31-12)  (01-01:31-12),41.98,-87.92,-6,201;
Site:WaterMainsTemperature,Correlation,,10,20;
Sizing:Parameters,1.25,1.15,4;
Sizing:Plant,Condenser Loop0,Condenser,29.44,5.56;
Sizing:Plant,CHW Loop,Cooling,6.00,4.00;
Sizing:Plant,HW Loop,Heating,80.00,10.00;
Sizing:System,ahu1,Sensible,autosize,0.30,5.00,0.00800,11.00,0.00800,12.22,15.56,Coincident,No,No,0.00800,0.00800,Designday,,,,,Designday,,,,,,ZoneSum,1.0000,CoolingDesignCapacity,autosize,,,HeatingDesignCapacity,autosize,,,VAV;
Sizing:Zone,Bg:CZ,TemperatureDifference,12.22,11.11,TemperatureDifference,32.22,11.11,0.0090,0.0040,Bg:CZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Bg:CZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Bg:EZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Bg:EZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Bg:EZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Bg:NZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Bg:NZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Bg:NZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Bg:SZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Bg:SZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Bg:SZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Bg:WZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Bg:WZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Bg:WZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Fg:CZ,TemperatureDifference,12.22,11.11,TemperatureDifference,32.22,11.11,0.0090,0.0040,Fg:CZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Fg:CZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Fg:EZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Fg:EZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Fg:EZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Fg:NZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Fg:NZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Fg:NZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Fg:SZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Fg:SZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Fg:SZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Fg:WZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Fg:WZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Fg:WZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Fm:CZ,TemperatureDifference,12.22,11.11,TemperatureDifference,32.22,11.11,0.0090,0.0040,Fm:CZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Fm:CZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Fm:EZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Fm:EZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Fm:EZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Fm:NZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Fm:NZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Fm:NZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Fm:SZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Fm:SZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Fm:SZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Fm:WZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Fm:WZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Fm:WZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Ft:CZ,TemperatureDifference,12.22,11.11,TemperatureDifference,32.22,11.11,0.0090,0.0040,Ft:CZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Ft:CZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Ft:EZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Ft:EZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Ft:EZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Ft:NZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Ft:NZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Ft:NZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Ft:SZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Ft:SZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Ft:SZ Design Specification Zone Air Distribution Object;
Sizing:Zone,Ft:WZ,SupplyAirTemperature,12.78,5.00,SupplyAirTemperature,35.00,15.00,0.0090,0.0040,Ft:WZ Design Specification Outdoor Air Object,1.25,1.15,DesignDay,0.000000,0.000760,0.000000,0.00,DesignDay,0.000000,0.002030,0.141580,0.30,Ft:WZ Design Specification Zone Air Distribution Object;
SizingPeriod:DesignDay,Summer Design Day,7,15,SummerDesignDay,34.4,9.4,,,WetBulb,23.4,,,,,97620.9,0,0,No,No,Yes,,,,,,0.98;
SizingPeriod:DesignDay,Winter Design Day,1,15,WinterDesignDay,-5.8,0,,,WetBulb,-5.8,,,,,97620.9,11.1,0,No,No,No,,,,,,0;
SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;
Table:IndependentVariable,CapModFuncOfWaterFlow_IndependentVariable1,Cubic,Constant,0.0,1.333333,,dimensionless,,,,0.0,0.05,0.33333,0.5,0.666667,0.833333,1.0,1.333333;
Table:IndependentVariable,CoolCapModFuncOfSAFlow_IndependentVariable1,Cubic,Constant,0.714,1.2857,,dimensionless,,,,0.714286,1.0,1.2857;
Table:IndependentVariable,HeatCapModFuncOfSAFlow_IndependentVariable1,Cubic,Constant,0.714,1.2857,,dimensionless,,,,0.714286,1.0,1.2857;
Table:IndependentVariableList,CapModFuncOfWaterFlow_IndependentVariableList,CapModFuncOfWaterFlow_IndependentVariable1;
Table:IndependentVariableList,CoolCapModFuncOfSAFlow_IndependentVariableList,CoolCapModFuncOfSAFlow_IndependentVariable1;
Table:IndependentVariableList,HeatCapModFuncOfSAFlow_IndependentVariableList,HeatCapModFuncOfSAFlow_IndependentVariable1;
Table:Lookup,CapModFuncOfWaterFlow,CapModFuncOfWaterFlow_IndependentVariableList,,,0.0,1.04,dimensionless,,,,0.0,0.001,0.71,0.85,0.92,0.97,1.0,1.04;
Table:Lookup,CoolCapModFuncOfSAFlow,CoolCapModFuncOfSAFlow_IndependentVariableList,,,0.8234,1.1256,dimensionless,,,,0.823403,1.0,1.1256;
Table:Lookup,HeatCapModFuncOfSAFlow,HeatCapModFuncOfSAFlow_IndependentVariableList,,,0.8554,1.0778,dimensionless,,,,0.8554,1.0,1.0778;
ThermostatSetpoint:DualSetpoint,Dual SP,Heating Setpoint Schedule,Cooling Setpoint Schedule;
Timestep,4;
Version,26.1;
WindowMaterial:Gas,1004,Argon,.013;
WindowMaterial:Gas,Half thickness 1004,Argon,.0065;
WindowMaterial:Glazing,3,SpectralAverage,,.006,.775,.071,.071,.881,.080,.080,.0,.84,.84,.9,1;
WindowMaterial:Glazing,42,SpectralAverage,,.006,.600,.170,.220,.840,.055,.078,.0,.84,.10,.9,1;
Zone,Bg:CZ,0,0,0,0;
Zone,Bg:EZ,0,0,0,0;
Zone,Bg:NZ,0,0,0,0;
Zone,Bg:SZ,0,0,0,0;
Zone,Bg:WZ,0,0,0,0;
Zone,Fg:CZ,0,0,0,0;
Zone,Fg:EZ,0,0,0,0;
Zone,Fg:NZ,0,0,0,0;
Zone,Fg:SZ,0,0,0,0;
Zone,Fg:WZ,0,0,0,0;
Zone,Fm:CZ,0,0,0,0;
Zone,Fm:EZ,0,0,0,0;
Zone,Fm:NZ,0,0,0,0;
Zone,Fm:SZ,0,0,0,0;
Zone,Fm:WZ,0,0,0,0;
Zone,Ft:CZ,0,0,0,0;
Zone,Ft:EZ,0,0,0,0;
Zone,Ft:NZ,0,0,0,0;
Zone,Ft:SZ,0,0,0,0;
Zone,Ft:WZ,0,0,0,0;
ZoneCapacitanceMultiplier:ResearchSpecial,Multiplier,,1,1.0,1.0,1.0;
ZoneControl:Thermostat,Bg:CZ Thermostat,Bg:CZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Bg:EZ Thermostat,Bg:EZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Bg:NZ Thermostat,Bg:NZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Bg:SZ Thermostat,Bg:SZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Bg:WZ Thermostat,Bg:WZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Fg:CZ Thermostat,Fg:CZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Fg:EZ Thermostat,Fg:EZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Fg:NZ Thermostat,Fg:NZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Fg:SZ Thermostat,Fg:SZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Fg:WZ Thermostat,Fg:WZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Fm:CZ Thermostat,Fm:CZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Fm:EZ Thermostat,Fm:EZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Fm:NZ Thermostat,Fm:NZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Fm:SZ Thermostat,Fm:SZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Fm:WZ Thermostat,Fm:WZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Ft:CZ Thermostat,Ft:CZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Ft:EZ Thermostat,Ft:EZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Ft:NZ Thermostat,Ft:NZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Ft:SZ Thermostat,Ft:SZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneControl:Thermostat,Ft:WZ Thermostat,Ft:WZ,Control type schedule: Always 4,ThermostatSetpoint:DualSetpoint,Dual SP;
ZoneHVAC:AirDistributionUnit,Bg:CZ Air Distribution Unit,Bg:CZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Bg:CZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Bg:EZ Air Distribution Unit,Bg:EZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Bg:EZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Bg:NZ Air Distribution Unit,Bg:NZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Bg:NZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Bg:SZ Air Distribution Unit,Bg:SZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Bg:SZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Bg:WZ Air Distribution Unit,Bg:WZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Bg:WZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Fg:CZ Air Distribution Unit,Fg:CZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Fg:CZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Fg:EZ Air Distribution Unit,Fg:EZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Fg:EZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Fg:NZ Air Distribution Unit,Fg:NZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Fg:NZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Fg:SZ Air Distribution Unit,Fg:SZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Fg:SZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Fg:WZ Air Distribution Unit,Fg:WZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Fg:WZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Fm:CZ Air Distribution Unit,Fm:CZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Fm:CZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Fm:EZ Air Distribution Unit,Fm:EZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Fm:EZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Fm:NZ Air Distribution Unit,Fm:NZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Fm:NZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Fm:SZ Air Distribution Unit,Fm:SZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Fm:SZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Fm:WZ Air Distribution Unit,Fm:WZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Fm:WZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Ft:CZ Air Distribution Unit,Ft:CZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Ft:CZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Ft:EZ Air Distribution Unit,Ft:EZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Ft:EZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Ft:NZ Air Distribution Unit,Ft:NZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Ft:NZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Ft:SZ Air Distribution Unit,Ft:SZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Ft:SZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:AirDistributionUnit,Ft:WZ Air Distribution Unit,Ft:WZ Air Distribution Unit Outlet,AirTerminal:SingleDuct:VAV:Reheat,Ft:WZ Single Duct VAV Reheat,0.0,0.0;
ZoneHVAC:EquipmentConnections,Bg:CZ,Bg:CZ Equipment,Bg:CZ Air Distribution Unit Outlet,,Bg:CZ Zone Air Node,Bg:CZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Bg:EZ,Bg:EZ Equipment,Bg:EZ Air Distribution Unit Outlet,,Bg:EZ Zone Air Node,Bg:EZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Bg:NZ,Bg:NZ Equipment,Bg:NZ Air Distribution Unit Outlet,,Bg:NZ Zone Air Node,Bg:NZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Bg:SZ,Bg:SZ Equipment,Bg:SZ Air Distribution Unit Outlet,,Bg:SZ Zone Air Node,Bg:SZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Bg:WZ,Bg:WZ Equipment,Bg:WZ Air Distribution Unit Outlet,,Bg:WZ Zone Air Node,Bg:WZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Fg:CZ,Fg:CZ Equipment,Fg:CZ Air Distribution Unit Outlet,,Fg:CZ Zone Air Node,Fg:CZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Fg:EZ,Fg:EZ Equipment,Fg:EZ Air Distribution Unit Outlet,,Fg:EZ Zone Air Node,Fg:EZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Fg:NZ,Fg:NZ Equipment,Fg:NZ Air Distribution Unit Outlet,,Fg:NZ Zone Air Node,Fg:NZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Fg:SZ,Fg:SZ Equipment,Fg:SZ Air Distribution Unit Outlet,,Fg:SZ Zone Air Node,Fg:SZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Fg:WZ,Fg:WZ Equipment,Fg:WZ Air Distribution Unit Outlet,,Fg:WZ Zone Air Node,Fg:WZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Fm:CZ,Fm:CZ Equipment,Fm:CZ Air Distribution Unit Outlet,,Fm:CZ Zone Air Node,Fm:CZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Fm:EZ,Fm:EZ Equipment,Fm:EZ Air Distribution Unit Outlet,,Fm:EZ Zone Air Node,Fm:EZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Fm:NZ,Fm:NZ Equipment,Fm:NZ Air Distribution Unit Outlet,,Fm:NZ Zone Air Node,Fm:NZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Fm:SZ,Fm:SZ Equipment,Fm:SZ Air Distribution Unit Outlet,,Fm:SZ Zone Air Node,Fm:SZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Fm:WZ,Fm:WZ Equipment,Fm:WZ Air Distribution Unit Outlet,,Fm:WZ Zone Air Node,Fm:WZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Ft:CZ,Ft:CZ Equipment,Ft:CZ Air Distribution Unit Outlet,,Ft:CZ Zone Air Node,Ft:CZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Ft:EZ,Ft:EZ Equipment,Ft:EZ Air Distribution Unit Outlet,,Ft:EZ Zone Air Node,Ft:EZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Ft:NZ,Ft:NZ Equipment,Ft:NZ Air Distribution Unit Outlet,,Ft:NZ Zone Air Node,Ft:NZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Ft:SZ,Ft:SZ Equipment,Ft:SZ Air Distribution Unit Outlet,,Ft:SZ Zone Air Node,Ft:SZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentConnections,Ft:WZ,Ft:WZ Equipment,Ft:WZ Air Distribution Unit Outlet,,Ft:WZ Zone Air Node,Ft:WZ Zone Mixer Inlet Node;
ZoneHVAC:EquipmentList,Bg:CZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Bg:CZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Bg:EZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Bg:EZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Bg:NZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Bg:NZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Bg:SZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Bg:SZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Bg:WZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Bg:WZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Fg:CZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Fg:CZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Fg:EZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Fg:EZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Fg:NZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Fg:NZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Fg:SZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Fg:SZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Fg:WZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Fg:WZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Fm:CZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Fm:CZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Fm:EZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Fm:EZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Fm:NZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Fm:NZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Fm:SZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Fm:SZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Fm:WZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Fm:WZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Ft:CZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Ft:CZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Ft:EZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Ft:EZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Ft:NZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Ft:NZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Ft:SZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Ft:SZ Air Distribution Unit,1,1;
ZoneHVAC:EquipmentList,Ft:WZ Equipment,SequentialLoad,ZoneHVAC:AirDistributionUnit,Ft:WZ Air Distribution Unit,1,1;
ZoneInfiltration:DesignFlowRate,Fg:EZ Infiltration,Fg:EZ,On 24/7,Flow/ExteriorWallArea,.027376,,0.000402,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Fg:NZ Infiltration,Fg:NZ,On 24/7,Flow/ExteriorWallArea,.027222,,0.000402,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Fg:SZ Infiltration,Fg:SZ,On 24/7,Flow/ExteriorWallArea,.027307,,0.000402,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Fg:WZ Infiltration,Fg:WZ,On 24/7,Flow/ExteriorWallArea,.027196,,0.000402,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Fm:EZ Infiltration,Fm:EZ,On 24/7,Flow/ExteriorWallArea,.030254,,0.000402,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Fm:NZ Infiltration,Fm:NZ,On 24/7,Flow/ExteriorWallArea,.030093,,0.000402,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Fm:SZ Infiltration,Fm:SZ,On 24/7,Flow/ExteriorWallArea,.030182,,0.000402,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Fm:WZ Infiltration,Fm:WZ,On 24/7,Flow/ExteriorWallArea,.030066,,0.000402,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Ft:EZ Infiltration,Ft:EZ,On 24/7,Flow/ExteriorWallArea,.027376,,0.000402,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Ft:NZ Infiltration,Ft:NZ,On 24/7,Flow/ExteriorWallArea,.027222,,0.000402,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Ft:SZ Infiltration,Ft:SZ,On 24/7,Flow/ExteriorWallArea,.027307,,0.000402,,1,0,0,0;
ZoneInfiltration:DesignFlowRate,Ft:WZ Infiltration,Ft:WZ,On 24/7,Flow/ExteriorWallArea,.027196,,0.000402,,1,0,0,0;

